!-Generator IDFEditor 1.44
!-Option SortedOrder ViewInIPunits

!-NOTE: All comments with '!-' are ignored by the IDFEditor and are generated automatically.
!-      Use '!' comments if they need to be retained when using the IDFEditor.


!-   ===========  ALL OBJECTS IN CLASS: VERSION ===========

Version,
    8.1;                     !- Version Identifier


!-   ===========  ALL OBJECTS IN CLASS: SIMULATIONCONTROL ===========

SimulationControl,
    Yes,                     !- Do Zone Sizing Calculation
    Yes,                     !- Do System Sizing Calculation
    Yes,                     !- Do Plant Sizing Calculation
    No,                      !- Run Simulation for Sizing Periods
    Yes;                     !- Run Simulation for Weather File Run Periods


!-   ===========  ALL OBJECTS IN CLASS: BUILDING ===========

Building,
    PBLC,                    !- Name
    0.0,                     !- North Axis {deg}
    City,                    !- Terrain
    0.04,                    !- Loads Convergence Tolerance Value
    0.4,                     !- Temperature Convergence Tolerance Value {deltaC}
    FullExterior,            !- Solar Distribution
    25,                      !- Maximum Number of Warmup Days
    ;                        !- Minimum Number of Warmup Days


!-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:INSIDE ===========

SurfaceConvectionAlgorithm:Inside,
    TARP;                    !- Algorithm


!-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:OUTSIDE ===========

SurfaceConvectionAlgorithm:Outside,
    DOE-2;                   !- Algorithm


!-   ===========  ALL OBJECTS IN CLASS: HEATBALANCEALGORITHM ===========

HeatBalanceAlgorithm,
    ConductionTransferFunction,  !- Algorithm
    200,                     !- Surface Temperature Upper Limit {C}
    0.1,                     !- Minimum Surface Convection Heat Transfer Coefficient Value {W/m2-K}
    1000;                    !- Maximum Surface Convection Heat Transfer Coefficient Value {W/m2-K}


!-   ===========  ALL OBJECTS IN CLASS: ZONEAIRHEATBALANCEALGORITHM ===========

ZoneAirHeatBalanceAlgorithm,
    AnalyticalSolution;      !- Algorithm


!-   ===========  ALL OBJECTS IN CLASS: TIMESTEP ===========

Timestep,
    4;                       !- Number of Timesteps per Hour


!-   ===========  ALL OBJECTS IN CLASS: SITE:LOCATION ===========

Site:Location,
    Philadelphia Ne Philadelphia_PA_USA Design_Conditions,  !- Name
    40.08,                   !- Latitude {deg}
    -75.02,                  !- Longitude {deg}
    -5.0,                    !- Time Zone {hr}
    30.00;                   !- Elevation {m}


!-   ===========  ALL OBJECTS IN CLASS: SIZINGPERIOD:DESIGNDAY ===========

SizingPeriod:DesignDay,
    Philadelphia Ne Philadelphia Ann Htg 99.6% Condns DB,  !- Name
    1,                       !- Month
    21,                      !- Day of Month
    WinterDesignDay,         !- Day Type
    -11.7,                   !- Maximum Dry-Bulb Temperature {C}
    0.0,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    -11.7,                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    100965.,                 !- Barometric Pressure {Pa}
    4.5,                     !- Wind Speed {m/s}
    300,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0.00;                    !- Sky Clearness

SizingPeriod:DesignDay,
    Philadelphia Ne Philadelphia Ann Clg .4% Condns WB=>MDB,  !- Name
    7,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    31.6,                    !- Maximum Dry-Bulb Temperature {C}
    10.3,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    26,                      !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    100965.,                 !- Barometric Pressure {Pa}
    4.4,                     !- Wind Speed {m/s}
    300,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    1.00;                    !- Sky Clearness


!-   ===========  ALL OBJECTS IN CLASS: RUNPERIOD ===========

RunPeriod,
    ,                        !- Name
    5,                       !- Begin Month
    1,                       !- Begin Day of Month
    7,                       !- End Month
    31,                      !- End Day of Month
    Sunday,                  !- Day of Week for Start Day
    No,                      !- Use Weather File Holidays and Special Days
    No,                      !- Use Weather File Daylight Saving Period
    No,                      !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes,                     !- Use Weather File Snow Indicators
    1.0000;                  !- Number of Times Runperiod to be Repeated


!-   ===========  ALL OBJECTS IN CLASS: RUNPERIODCONTROL:SPECIALDAYS ===========

RunPeriodControl:SpecialDays,
    New Years Day,           !- Name
    January 1,               !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    Veterans Day,            !- Name
    November 11,             !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    Christmas,               !- Name
    December 25,             !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    Independence Day,        !- Name
    July 4,                  !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    MLK Day,                 !- Name
    3rd Monday in January,   !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    Presidents Day,          !- Name
    3rd Monday in February,  !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    Memorial Day,            !- Name
    Last Monday in May,      !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    Labor Day,               !- Name
    1st Monday in September, !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    Columbus Day,            !- Name
    2nd Monday in October,   !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    Thanksgiving,            !- Name
    4th Thursday in November,!- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type


!-   ===========  ALL OBJECTS IN CLASS: RUNPERIODCONTROL:DAYLIGHTSAVINGTIME ===========

! Daylight Saving Period in US
RunPeriodControl:DaylightSavingTime,
    2nd Sunday in March,     !- Start Date
    1st Sunday in November;  !- End Date


!-   ===========  ALL OBJECTS IN CLASS: SITE:GROUNDTEMPERATURE:BUILDINGSURFACE ===========

Site:GroundTemperature:BuildingSurface,
    19.713,                  !- January Ground Temperature {C}
    19.665,                  !- February Ground Temperature {C}
    19.706,                  !- March Ground Temperature {C}
    19.745,                  !- April Ground Temperature {C}
    20.486,                  !- May Ground Temperature {C}
    22.110,                  !- June Ground Temperature {C}
    22.459,                  !- July Ground Temperature {C}
    22.554,                  !- August Ground Temperature {C}
    22.169,                  !- September Ground Temperature {C}
    20.607,                  !- October Ground Temperature {C}
    20.047,                  !- November Ground Temperature {C}
    19.805;                  !- December Ground Temperature {C}


!-   ===========  ALL OBJECTS IN CLASS: SITE:WATERMAINSTEMPERATURE ===========

Site:WaterMainsTemperature,
    CORRELATION,             !- Calculation Method
    ,                        !- Temperature Schedule Name
    12.56,                   !- Annual Average Outdoor Air Temperature {C}
    25.20;                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULETYPELIMITS ===========

ScheduleTypeLimits,
    Any Number;              !- Name

ScheduleTypeLimits,
    Fraction,                !- Name
    0.0,                     !- Lower Limit Value
    1.0,                     !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

ScheduleTypeLimits,
    Temperature,             !- Name
    -60,                     !- Lower Limit Value
    200,                     !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

ScheduleTypeLimits,
    On/Off,                  !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Control Type,            !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Humidity,                !- Name
    10,                      !- Lower Limit Value
    90,                      !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

ScheduleTypeLimits,
    Number;                  !- Name


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:COMPACT ===========

Schedule:Compact,
    Office Lights Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 05:00,            !- Field 3
    0.05,                    !- Field 4
    Until: 07:00,            !- Field 5
    0.1,                     !- Field 6
    Until: 08:00,            !- Field 7
    0.3,                     !- Field 8
    Until: 17:00,            !- Field 9
    0.9,                     !- Field 10
    Until: 18:00,            !- Field 11
    0.5,                     !- Field 12
    Until: 20:00,            !- Field 13
    0.3,                     !- Field 14
    Until: 22:00,            !- Field 15
    0.2,                     !- Field 16
    Until: 23:00,            !- Field 17
    0.1,                     !- Field 18
    Until: 24:00,            !- Field 19
    0.05,                    !- Field 20
    For: SummerDesignDay,    !- Field 21
    Until: 24:00,            !- Field 22
    1.0,                     !- Field 23
    For: Saturday,           !- Field 24
    Until: 06:00,            !- Field 25
    0.05,                    !- Field 26
    Until: 08:00,            !- Field 27
    0.1,                     !- Field 28
    Until: 12:00,            !- Field 29
    0.3,                     !- Field 30
    Until: 17:00,            !- Field 31
    0.15,                    !- Field 32
    Until: 24:00,            !- Field 33
    0.05,                    !- Field 34
    For: WinterDesignDay,    !- Field 35
    Until: 24:00,            !- Field 36
    0.0,                     !- Field 37
    For: Sunday Holidays AllOtherDays,  !- Field 38
    Until: 24:00,            !- Field 39
    0.05;                    !- Field 40

Schedule:Compact,
    Office Equipment Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 08:00,            !- Field 3
    0.40,                    !- Field 4
    Until: 12:00,            !- Field 5
    0.90,                    !- Field 6
    Until: 13:00,            !- Field 7
    0.80,                    !- Field 8
    Until: 17:00,            !- Field 9
    0.90,                    !- Field 10
    Until: 18:00,            !- Field 11
    0.50,                    !- Field 12
    Until: 24:00,            !- Field 13
    0.40,                    !- Field 14
    For: SummerDesignDay,    !- Field 15
    Until: 24:00,            !- Field 16
    1.0,                     !- Field 17
    For: Saturday,           !- Field 18
    Until: 06:00,            !- Field 19
    0.30,                    !- Field 20
    Until: 08:00,            !- Field 21
    0.4,                     !- Field 22
    Until: 12:00,            !- Field 23
    0.5,                     !- Field 24
    Until: 17:00,            !- Field 25
    0.35,                    !- Field 26
    Until: 24:00,            !- Field 27
    0.30,                    !- Field 28
    For: WinterDesignDay,    !- Field 29
    Until: 24:00,            !- Field 30
    0.0,                     !- Field 31
    For: Sunday Holidays AllOtherDays,  !- Field 32
    Until: 24:00,            !- Field 33
    0.30;                    !- Field 34

Schedule:Compact,
    Office Occupancy Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 06:00,            !- Field 3
    0.0,                     !- Field 4
    Until: 07:00,            !- Field 5
    0.1,                     !- Field 6
    Until: 08:00,            !- Field 7
    0.2,                     !- Field 8
    Until: 12:00,            !- Field 9
    0.95,                    !- Field 10
    Until: 13:00,            !- Field 11
    0.5,                     !- Field 12
    Until: 17:00,            !- Field 13
    0.95,                    !- Field 14
    Until: 18:00,            !- Field 15
    0.3,                     !- Field 16
    Until: 20:00,            !- Field 17
    0.1,                     !- Field 18
    Until: 24:00,            !- Field 19
    0.05,                    !- Field 20
    For: SummerDesignDay,    !- Field 21
    Until: 06:00,            !- Field 22
    0.0,                     !- Field 23
    Until: 22:00,            !- Field 24
    1.0,                     !- Field 25
    Until: 24:00,            !- Field 26
    0.05,                    !- Field 27
    For: Saturday,           !- Field 28
    Until: 06:00,            !- Field 29
    0.0,                     !- Field 30
    Until: 08:00,            !- Field 31
    0.1,                     !- Field 32
    Until: 12:00,            !- Field 33
    0.3,                     !- Field 34
    Until: 17:00,            !- Field 35
    0.1,                     !- Field 36
    Until: 19:00,            !- Field 37
    0.0,                     !- Field 38
    Until: 24:00,            !- Field 39
    0.0,                     !- Field 40
    For: WinterDesignDay,    !- Field 41
    Until: 24:00,            !- Field 42
    0.0,                     !- Field 43
    For: Sunday Holidays AllOtherDays,  !- Field 44
    Until: 06:00,            !- Field 45
    0.0,                     !- Field 46
    Until: 18:00,            !- Field 47
    0.0,                     !- Field 48
    Until: 24:00,            !- Field 49
    0.0;                     !- Field 50

Schedule:Compact,
    Infiltration Schedule,   !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 06:00,            !- Field 3
    1.0,                     !- Field 4
    Until: 22:00,            !- Field 5
    0.0,                     !- Field 6
    Until: 24:00,            !- Field 7
    1.0,                     !- Field 8
    For: Saturday WinterDesignDay,  !- Field 9
    Until: 06:00,            !- Field 10
    1.0,                     !- Field 11
    Until: 18:00,            !- Field 12
    0.0,                     !- Field 13
    Until: 24:00,            !- Field 14
    1.0,                     !- Field 15
    For: Sunday Holidays AllOtherDays,  !- Field 16
    Until: 24:00,            !- Field 17
    1.0;                     !- Field 18

Schedule:Compact,
    Infiltration Half On Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 06:00,            !- Field 3
    1.0,                     !- Field 4
    Until: 22:00,            !- Field 5
    0.5,                     !- Field 6
    Until: 24:00,            !- Field 7
    1.0,                     !- Field 8
    For: Saturday WinterDesignDay,  !- Field 9
    Until: 06:00,            !- Field 10
    1.0,                     !- Field 11
    Until: 18:00,            !- Field 12
    0.5,                     !- Field 13
    Until: 24:00,            !- Field 14
    1.0,                     !- Field 15
    For: Sunday Holidays AllOtherDays,  !- Field 16
    Until: 24:00,            !- Field 17
    1.0;                     !- Field 18

Schedule:Compact,
    Infiltration Quarter On Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 06:00,            !- Field 3
    1.0,                     !- Field 4
    Until: 22:00,            !- Field 5
    0.25,                    !- Field 6
    Until: 24:00,            !- Field 7
    1.0,                     !- Field 8
    For: Saturday WinterDesignDay,  !- Field 9
    Until: 06:00,            !- Field 10
    1.0,                     !- Field 11
    Until: 18:00,            !- Field 12
    0.25,                    !- Field 13
    Until: 24:00,            !- Field 14
    1.0,                     !- Field 15
    For: Sunday Holidays AllOtherDays,  !- Field 16
    Until: 24:00,            !- Field 17
    1.0;                     !- Field 18

Schedule:Compact,
    Hours of Operation Schedule,  !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 05:30,            !- Field 3
    0.0,                     !- Field 4
    Until: 24:00,            !- Field 5
    1.0,                     !- Field 6
    For: Saturday WinterDesignDay,  !- Field 7
    Until: 05:30,            !- Field 8
    0,                       !- Field 9
    Until: 24:00,            !- Field 10
    1,                       !- Field 11
    For: Sunday Holidays AllOtherDays,  !- Field 12
    Until: 06:30,            !- Field 13
    0,                       !- Field 14
    Until: 24:00,            !- Field 15
    1;                       !- Field 16

Schedule:Compact,
    Always On,               !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1.0;                     !- Field 4

Schedule:Compact,
    Always Off,              !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0.0;                     !- Field 4

Schedule:Compact,
    Heating Setpoint Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 05:00,            !- Field 3
    15.6,                    !- Field 4
    Until: 19:00,            !- Field 5
    21.0,                    !- Field 6
    Until: 24:00,            !- Field 7
    15.6,                    !- Field 8
    For SummerDesignDay,     !- Field 9
    Until: 24:00,            !- Field 10
    15.6,                    !- Field 11
    For: Saturday,           !- Field 12
    Until: 06:00,            !- Field 13
    15.6,                    !- Field 14
    Until: 17:00,            !- Field 15
    21.0,                    !- Field 16
    Until: 24:00,            !- Field 17
    15.6,                    !- Field 18
    For: WinterDesignDay,    !- Field 19
    Until: 24:00,            !- Field 20
    21.0,                    !- Field 21
    For: Sunday Holidays AllOtherDays,  !- Field 22
    Until: 24:00,            !- Field 23
    15.6;                    !- Field 24

Schedule:Compact,
    Cooling Setpoint Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Alldays,            !- Field 2
    Until: 05:30,            !- Field 3
    29.4,                    !- Field 4
    Until: 24:00,            !- Field 5
    23.3;                    !- Field 6

Schedule:Compact,
    Office Activity Schedule,!- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    120.;                    !- Field 4

Schedule:Compact,
    Office Work Eff. Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0.0;                     !- Field 4

Schedule:Compact,
    Office Clothing Schedule,!- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 04/30,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1.0,                     !- Field 4
    Through: 09/30,          !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    0.5,                     !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    1.0;                     !- Field 12

Schedule:Compact,
    MinOA_MotorizedDamper_Sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 07:00,            !- Field 3
    0.0,                     !- Field 4
    Until: 22:00,            !- Field 5
    1.0,                     !- Field 6
    Until: 24:00,            !- Field 7
    0.0,                     !- Field 8
    For: Saturday WinterDesignDay,  !- Field 9
    Until: 07:00,            !- Field 10
    0.0,                     !- Field 11
    Until: 18:00,            !- Field 12
    1.0,                     !- Field 13
    Until: 24:00,            !- Field 14
    0.0,                     !- Field 15
    For: AllOtherDays,       !- Field 16
    Until: 24:00,            !- Field 17
    0.0;                     !- Field 18

Schedule:Compact,
    BLDG_ELEVATORS,          !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 08:00,            !- Field 3
    0.00,                    !- Field 4
    Until: 15:00,            !- Field 5
    0.30,                    !- Field 6
    Until: 16:00,            !- Field 7
    0.15,                    !- Field 8
    Until: 24:00,            !- Field 9
    0.00,                    !- Field 10
    For: AllOtherDays,       !- Field 11
    Until: 24:00,            !- Field 12
    0.00;                    !- Field 13

Schedule:Compact,
    BLDG_EQUIP_SCH,          !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 6/30,           !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 08:00,            !- Field 3
    0.35,                    !- Field 4
    Until: 17:00,            !- Field 5
    0.95,                    !- Field 6
    Until: 24:00,            !- Field 7
    0.35,                    !- Field 8
    For: AllOtherDays,       !- Field 9
    Until: 24:00,            !- Field 10
    0.35,                    !- Field 11
    Through: 9/1,            !- Field 12
    For: Weekdays SummerDesignDay,  !- Field 13
    Until: 08:00,            !- Field 14
    0.25,                    !- Field 15
    Until: 17:00,            !- Field 16
    0.5,                     !- Field 17
    Until: 24:00,            !- Field 18
    0.25,                    !- Field 19
    For: AllOtherDays,       !- Field 20
    Until: 24:00,            !- Field 21
    0.25,                    !- Field 22
    Through: 12/31,          !- Field 23
    For: Weekdays SummerDesignDay,  !- Field 24
    Until: 08:00,            !- Field 25
    0.35,                    !- Field 26
    Until: 17:00,            !- Field 27
    0.95,                    !- Field 28
    Until: 24:00,            !- Field 29
    0.35,                    !- Field 30
    For: AllOtherDays,       !- Field 31
    Until: 24:00,            !- Field 32
    0.35;                    !- Field 33

Schedule:Compact,
    BLDG_LIGHT_SCH,          !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 6/30,           !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 07:00,            !- Field 3
    0.1773,                  !- Field 4
    Until: 21:00,            !- Field 5
    0.9,                     !- Field 6
    Until: 24:00,            !- Field 7
    0.1773,                  !- Field 8
    For: AllOtherDays,       !- Field 9
    Until: 24:00,            !- Field 10
    0.1773,                  !- Field 11
    Through: 9/1,            !- Field 12
    For: Weekdays SummerDesignDay,  !- Field 13
    Until: 08:00,            !- Field 14
    0.1773,                  !- Field 15
    Until: 20:00,            !- Field 16
    0.5,                     !- Field 17
    Until: 24:00,            !- Field 18
    0.1773,                  !- Field 19
    For: AllOtherDays,       !- Field 20
    Until: 24:00,            !- Field 21
    0.1773,                  !- Field 22
    Through: 12/31,          !- Field 23
    For: Weekdays SummerDesignDay,  !- Field 24
    Until: 07:00,            !- Field 25
    0.1773,                  !- Field 26
    Until: 21:00,            !- Field 27
    0.9,                     !- Field 28
    Until: 24:00,            !- Field 29
    0.1773,                  !- Field 30
    For: AllOtherDays,       !- Field 31
    Until: 24:00,            !- Field 32
    0.1773;                  !- Field 33

Schedule:Compact,
    BLDG_OCC_SCH,            !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 6/30,           !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 08:00,            !- Field 3
    0,                       !- Field 4
    Until: 16:00,            !- Field 5
    0.4,                     !- Field 6
    Until: 21:00,            !- Field 7
    0.15,                    !- Field 8
    Until: 24:00,            !- Field 9
    0,                       !- Field 10
    For: AllOtherDays,       !- Field 11
    Until: 24:00,            !- Field 12
    0,                       !- Field 13
    Through: 9/1,            !- Field 14
    For: Weekdays SummerDesignDay,  !- Field 15
    Until: 08:00,            !- Field 16
    0,                       !- Field 17
    Until: 21:00,            !- Field 18
    0.15,                    !- Field 19
    Until: 24:00,            !- Field 20
    0,                       !- Field 21
    For: AllOtherDays,       !- Field 22
    Until: 24:00,            !- Field 23
    0,                       !- Field 24
    Through: 12/31,          !- Field 25
    For: Weekdays SummerDesignDay,  !- Field 26
    Until: 08:00,            !- Field 27
    0,                       !- Field 28
    Until: 16:00,            !- Field 29
    0.4,                     !- Field 30
    Until: 21:00,            !- Field 31
    0.15,                    !- Field 32
    Until: 24:00,            !- Field 33
    0,                       !- Field 34
    For: AllOtherDays,       !- Field 35
    Until: 24:00,            !- Field 36
    0;                       !- Field 37

Schedule:Compact,
    BLDG_OCC_SCH_Offices,    !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 6/30,           !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 08:00,            !- Field 3
    0,                       !- Field 4
    Until: 17:00,            !- Field 5
    0.95,                    !- Field 6
    Until: 21:00,            !- Field 7
    0.15,                    !- Field 8
    Until: 24:00,            !- Field 9
    0,                       !- Field 10
    For: AllOtherDays,       !- Field 11
    Until: 24:00,            !- Field 12
    0,                       !- Field 13
    Through: 9/1,            !- Field 14
    For: Weekdays SummerDesignDay,  !- Field 15
    Until: 08:00,            !- Field 16
    0,                       !- Field 17
    Until: 17:00,            !- Field 18
    0.5,                     !- Field 19
    Until: 24:00,            !- Field 20
    0,                       !- Field 21
    For: AllOtherDays,       !- Field 22
    Until: 24:00,            !- Field 23
    0,                       !- Field 24
    Through: 12/31,          !- Field 25
    For: Weekdays SummerDesignDay,  !- Field 26
    Until: 08:00,            !- Field 27
    0,                       !- Field 28
    Until: 17:00,            !- Field 29
    0.95,                    !- Field 30
    Until: 21:00,            !- Field 31
    0.15,                    !- Field 32
    Until: 24:00,            !- Field 33
    0,                       !- Field 34
    For: AllOtherDays,       !- Field 35
    Until: 24:00,            !- Field 36
    0;                       !- Field 37

Schedule:Compact,
    INFIL_SCH,               !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 07:00,            !- Field 3
    1,                       !- Field 4
    Until: 21:00,            !- Field 5
    0.5,                     !- Field 6
    Until: 24:00,            !- Field 7
    1;                       !- Field 8

Schedule:Compact,
    No-Clg-SetP-Sch,         !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WeekDays CustomDay1 CustomDay2,  !- Field 2
    Until: 24:00,            !- Field 3
    99.0,                    !- Field 4
    For: WeekEnds Holiday,   !- Field 5
    Until: 24:00,            !- Field 6
    99.0,                    !- Field 7
    For: SummerDesignDay,    !- Field 8
    Until: 24:00,            !- Field 9
    99.0,                    !- Field 10
    For: WinterDesignDay,    !- Field 11
    Until: 24:00,            !- Field 12
    99.0;                    !- Field 13


!-   ===========  ALL OBJECTS IN CLASS: MATERIAL ===========

Material,
    F08 Metal surface,       !- Name
    Smooth,                  !- Roughness
    0.0008,                  !- Thickness {m}
    45.28,                   !- Conductivity {W/m-K}
    7824,                    !- Density {kg/m3}
    500;                     !- Specific Heat {J/kg-K}

Material,
    I01 127mm insulation board,  !- Name
    MediumRough,             !- Roughness
    0.127,                   !- Thickness {m}
    0.01,                    !- Conductivity {W/m-K}
    43,                      !- Density {kg/m3}
    1210;                    !- Specific Heat {J/kg-K}

Material,
    I02 200mm insulation board,  !- Name
    MediumRough,             !- Roughness
    0.2032,                  !- Thickness {m}
    0.01,                    !- Conductivity {W/m-K}
    43,                      !- Density {kg/m3}
    1210;                    !- Specific Heat {J/kg-K}

Material,
    G01a 19mm gypsum board,  !- Name
    MediumSmooth,            !- Roughness
    0.019,                   !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    800,                     !- Density {kg/m3}
    1090;                    !- Specific Heat {J/kg-K}

Material,
    M11 100mm lightweight concrete,  !- Name
    MediumRough,             !- Roughness
    0.1016,                  !- Thickness {m}
    0.53,                    !- Conductivity {W/m-K}
    1280,                    !- Density {kg/m3}
    840;                     !- Specific Heat {J/kg-K}

Material,
    F16 Acoustic tile,       !- Name
    MediumSmooth,            !- Roughness
    0.0191,                  !- Thickness {m}
    0.06,                    !- Conductivity {W/m-K}
    368,                     !- Density {kg/m3}
    590;                     !- Specific Heat {J/kg-K}

Material,
    M01 100mm brick,         !- Name
    MediumRough,             !- Roughness
    0.1016,                  !- Thickness {m}
    0.89,                    !- Conductivity {W/m-K}
    1920,                    !- Density {kg/m3}
    790;                     !- Specific Heat {J/kg-K}

Material,
    M15 200mm heavyweight concrete,  !- Name
    MediumRough,             !- Roughness
    0.2032,                  !- Thickness {m}
    1.95,                    !- Conductivity {W/m-K}
    2240,                    !- Density {kg/m3}
    900;                     !- Specific Heat {J/kg-K}

Material,
    M05 200mm concrete block,!- Name
    MediumRough,             !- Roughness
    0.2032,                  !- Thickness {m}
    1.11,                    !- Conductivity {W/m-K}
    800,                     !- Density {kg/m3}
    920;                     !- Specific Heat {J/kg-K}

Material,
    G05 25mm wood,           !- Name
    MediumSmooth,            !- Roughness
    0.0254,                  !- Thickness {m}
    0.15,                    !- Conductivity {W/m-K}
    608,                     !- Density {kg/m3}
    1630;                    !- Specific Heat {J/kg-K}

Material,
    Std Wood 6inch,          !- Name
    MediumSmooth,            !- Roughness
    0.15,                    !- Thickness {m}
    0.12,                    !- Conductivity {W/m-K}
    540.0000,                !- Density {kg/m3}
    1210,                    !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.7000000,               !- Solar Absorptance
    0.7000000;               !- Visible Absorptance

Material,
    Std AC02,                !- Name
    MediumSmooth,            !- Roughness
    1.2700000E-02,           !- Thickness {m}
    5.7000000E-02,           !- Conductivity {W/m-K}
    288.0000,                !- Density {kg/m3}
    1339.000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.7000000,               !- Solar Absorptance
    0.2000000;               !- Visible Absorptance

Material,
    Roof Membrane,           !- Name
    VeryRough,               !- Roughness
    0.0095,                  !- Thickness {m}
    0.1600,                  !- Conductivity {W/m-K}
    1121.2900,               !- Density {kg/m3}
    1460.0000,               !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.7000;                  !- Visible Absorptance

Material,
    Metal Decking,           !- Name
    MediumSmooth,            !- Roughness
    0.0015,                  !- Thickness {m}
    45.0060,                 !- Conductivity {W/m-K}
    7680.0000,               !- Density {kg/m3}
    418.4000,                !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.3000;                  !- Visible Absorptance

Material,
    IEAD NonRes Roof Insulation,  !- Name
    MediumRough,             !- Roughness
    0.13647215254079,        !- Thickness {m}
    0.049,                   !- Conductivity {W/m-K}
    265.0000,                !- Density {kg/m3}
    836.8000,                !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.7000;                  !- Visible Absorptance

Material,
    MAT-CC05 4 HW CONCRETE,  !- Name
    Rough,                   !- Roughness
    0.1016,                  !- Thickness {m}
    1.3110,                  !- Conductivity {W/m-K}
    2240.0000,               !- Density {kg/m3}
    836.8000,                !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.7000;                  !- Visible Absorptance

Material,
    Steel Frame NonRes Wall Insulation,  !- Name
    MediumRough,             !- Roughness
    0.1016,                  !- Thickness {m}
    0.049,                   !- Conductivity {W/m-K}
    265.0000,                !- Density {kg/m3}
    836.8000,                !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.7000;                  !- Visible Absorptance


!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:NOMASS ===========

Material:NoMass,
    CP02 CARPET PAD,         !- Name
    VeryRough,               !- Roughness
    0.2165,                  !- Thermal Resistance {m2-K/W}
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.8000;                  !- Visible Absorptance


!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:AIRGAP ===========

Material:AirGap,
    F04 Wall air space resistance,  !- Name
    0.15;                    !- Thermal Resistance {m2-K/W}

Material:AirGap,
    F05 Ceiling air space resistance,  !- Name
    0.18;                    !- Thermal Resistance {m2-K/W}


!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:SIMPLEGLAZINGSYSTEM ===========

WindowMaterial:SimpleGlazingSystem,
    NonRes Fixed Assembly Window,  !- Name
    3.35002,                 !- U-Factor {W/m2-K}
    0.36;                    !- Solar Heat Gain Coefficient


!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:GLAZING ===========

WindowMaterial:Glazing,
    Clear 3mm,               !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.003,                   !- Thickness {m}
    0.837,                   !- Solar Transmittance at Normal Incidence
    0.075,                   !- Front Side Solar Reflectance at Normal Incidence
    0.075,                   !- Back Side Solar Reflectance at Normal Incidence
    0.898,                   !- Visible Transmittance at Normal Incidence
    0.081,                   !- Front Side Visible Reflectance at Normal Incidence
    0.081,                   !- Back Side Visible Reflectance at Normal Incidence
    0,                       !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}


!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:GAS ===========

WindowMaterial:Gas,
    Air 13mm,                !- Name
    Air,                     !- Gas Type
    0.0127;                  !- Thickness {m}


!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION ===========

Construction,
    Exterior Floor,          !- Name
    M15 200mm heavyweight concrete,  !- Outside Layer
    CP02 CARPET PAD;         !- Layer 2

Construction,
    Interior Floor_topside,  !- Name
    MAT-CC05 4 HW CONCRETE,  !- Outside Layer
    CP02 CARPET PAD;         !- Layer 2

Construction,
    Exterior Wall,           !- Name
    M01 100mm brick,         !- Outside Layer
    F04 Wall air space resistance,  !- Layer 2
    I02 200mm insulation board,  !- Layer 3
    G01a 19mm gypsum board;  !- Layer 4

Construction,
    Interior Wall,           !- Name
    G01a 19mm gypsum board,  !- Outside Layer
    F04 Wall air space resistance,  !- Layer 2
    G01a 19mm gypsum board;  !- Layer 3

Construction,
    Exterior Roof,           !- Name
    Roof Membrane,           !- Outside Layer
    IEAD NonRes Roof Insulation,  !- Layer 2
    Metal Decking;           !- Layer 3

Construction,
    Interior Ceiling,        !- Name
    Std AC02;                !- Outside Layer

Construction,
    Exterior Window,         !- Name
    NonRes Fixed Assembly Window;  !- Outside Layer

Construction,
    Interior Window,         !- Name
    Clear 3mm;               !- Outside Layer

Construction,
    Exterior Door,           !- Name
    F08 Metal surface;       !- Outside Layer

Construction,
    Interior Door,           !- Name
    G05 25mm wood;           !- Outside Layer

Construction,
    InteriorFurnishings,     !- Name
    Std Wood 6inch;          !- Outside Layer

Construction,
    Curtain Wall,            !- Name
    Steel Frame NonRes Wall Insulation,  !- Outside Layer
    I01 127mm insulation board;  !- Layer 2

Construction,
    Interior Floor_underside,!- Name
    CP02 CARPET PAD,         !- Outside Layer
    MAT-CC05 4 HW CONCRETE;  !- Layer 2


!-   ===========  ALL OBJECTS IN CLASS: GLOBALGEOMETRYRULES ===========

GlobalGeometryRules,
    UpperLeftCorner,         !- Starting Vertex Position
    Counterclockwise,        !- Vertex Entry Direction
    Relative;                !- Coordinate System


!-   ===========  ALL OBJECTS IN CLASS: ZONE ===========

Zone,
    floor1west_stairwell,    !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    0.0,                     !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    floor1north,             !- Name
    0.0,                     !- Direction of Relative North {deg}
    18.165876,               !- X Origin {m}
    4.366431,                !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    floor1corridor,          !- Name
    0.0,                     !- Direction of Relative North {deg}
    42.75838,                !- X Origin {m}
    34.616096,               !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    floor1south,             !- Name
    0.0,                     !- Direction of Relative North {deg}
    43.882902,               !- X Origin {m}
    8.987304,                !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    floor1east,              !- Name
    0.0,                     !- Direction of Relative North {deg}
    46.473233,               !- X Origin {m}
    5.701112,                !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    floor2south,             !- Name
    0.0,                     !- Direction of Relative North {deg}
    43.882902,               !- X Origin {m}
    8.987304,                !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    floor2corridor,          !- Name
    0.0,                     !- Direction of Relative North {deg}
    42.75838,                !- X Origin {m}
    34.616096,               !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    floor2west_stairwell,    !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    0.0,                     !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    floor2east,              !- Name
    0.0,                     !- Direction of Relative North {deg}
    46.473233,               !- X Origin {m}
    5.701112,                !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    floor2north,             !- Name
    0.0,                     !- Direction of Relative North {deg}
    18.165876,               !- X Origin {m}
    4.366431,                !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    floor3north,             !- Name
    0.0,                     !- Direction of Relative North {deg}
    18.165876,               !- X Origin {m}
    4.366431,                !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    floor3east,              !- Name
    0.0,                     !- Direction of Relative North {deg}
    46.473233,               !- X Origin {m}
    5.701112,                !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    floor3south,             !- Name
    0.0,                     !- Direction of Relative North {deg}
    43.882902,               !- X Origin {m}
    8.987304,                !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    floor3west_stairwell,    !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    0.0,                     !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    floor3corridor,          !- Name
    0.0,                     !- Direction of Relative North {deg}
    42.75838,                !- X Origin {m}
    34.616096,               !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    floor4north,             !- Name
    0.0,                     !- Direction of Relative North {deg}
    18.165876,               !- X Origin {m}
    4.366431,                !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    floor4east,              !- Name
    0.0,                     !- Direction of Relative North {deg}
    46.473233,               !- X Origin {m}
    5.701112,                !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    floor4corridor,          !- Name
    0.0,                     !- Direction of Relative North {deg}
    42.75838,                !- X Origin {m}
    34.616096,               !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    floor4south,             !- Name
    0.0,                     !- Direction of Relative North {deg}
    43.882902,               !- X Origin {m}
    8.987304,                !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    floor4west_stariwell,    !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    0.0,                     !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    floor1_ElectricalEquip_Room,  !- Name
    0.0,                     !- Direction of Relative North {deg}
    -52.29116,               !- X Origin {m}
    31.483495,               !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    floor1_MediaControl,     !- Name
    0.0,                     !- Direction of Relative North {deg}
    -85.229748,              !- X Origin {m}
    46.608076,               !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    floor1_Plenum,           !- Name
    0.0,                     !- Direction of Relative North {deg}
    -65.182185,              !- X Origin {m}
    3.962626,                !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    floor2_Techwork_Room,    !- Name
    0.0,                     !- Direction of Relative North {deg}
    -7.190574,               !- X Origin {m}
    98.305018,               !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    floor2_Plenum,           !- Name
    0.0,                     !- Direction of Relative North {deg}
    -65.182185,              !- X Origin {m}
    3.962626,                !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    floor3_MediaControl,     !- Name
    0.0,                     !- Direction of Relative North {deg}
    -58.229319,              !- X Origin {m}
    -45.900256,              !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    floor3_Plenum,           !- Name
    0.0,                     !- Direction of Relative North {deg}
    -65.182185,              !- X Origin {m}
    3.962626,                !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    floor4_MediaControl,     !- Name
    0.0,                     !- Direction of Relative North {deg}
    8.518067,                !- X Origin {m}
    1.649194,                !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    floor4_Plenum,           !- Name
    0.0,                     !- Direction of Relative North {deg}
    -65.182185,              !- X Origin {m}
    3.962626,                !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    floor1east_stairwell,    !- Name
    0.0,                     !- Direction of Relative North {deg}
    109.206917,              !- X Origin {m}
    25.669458,               !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    floor1restroom,          !- Name
    0.0,                     !- Direction of Relative North {deg}
    57.255009,               !- X Origin {m}
    64.23112,                !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    floor2east_stairwell,    !- Name
    0.0,                     !- Direction of Relative North {deg}
    89.376532,               !- X Origin {m}
    -38.729833,              !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    floor2restroom,          !- Name
    0.0,                     !- Direction of Relative North {deg}
    52.280632,               !- X Origin {m}
    -38.036207,              !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    floor3east_stairwell,    !- Name
    0.0,                     !- Direction of Relative North {deg}
    111.246477,              !- X Origin {m}
    -32.756217,              !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    floor3restroom,          !- Name
    0.0,                     !- Direction of Relative North {deg}
    80.128506,               !- X Origin {m}
    -49.630635,              !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    floor4east_stairwell,    !- Name
    0.0,                     !- Direction of Relative North {deg}
    117.118446,              !- X Origin {m}
    26.253718,               !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    floor4restroom,          !- Name
    0.0,                     !- Direction of Relative North {deg}
    70.387765,               !- X Origin {m}
    -3.690597,               !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier


!-   ===========  ALL OBJECTS IN CLASS: ZONELIST ===========

ZoneList,
    Restroom,                !- Name
    floor1restroom,          !- Zone 1 Name
    floor2restroom,          !- Zone 2 Name
    floor3restroom,          !- Zone 3 Name
    floor4restroom;          !- Zone 4 Name

ZoneList,
    West_stairwell,          !- Name
    floor1west_stairwell,    !- Zone 1 Name
    floor2west_stairwell,    !- Zone 2 Name
    floor3west_stairwell,    !- Zone 3 Name
    floor4west_stariwell;    !- Zone 4 Name

ZoneList,
    East_stairwell,          !- Name
    floor1east_stairwell,    !- Zone 1 Name
    floor2east_stairwell,    !- Zone 2 Name
    floor3east_stairwell,    !- Zone 3 Name
    floor4east_stairwell;    !- Zone 4 Name


!-   ===========  ALL OBJECTS IN CLASS: BUILDINGSURFACE:DETAILED ===========

BuildingSurface:Detailed,
    2780C3,                  !- Name
    Floor,                   !- Surface Type
    Exterior Floor,          !- Construction Name
    floor1west_stairwell,    !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    7.010400000000,          !- Vertex 1 X-coordinate {m}
    4.572000000000,          !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    7.010400000000,          !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    4.572000000000,          !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    floor1west_N_wall,       !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    floor1west_stairwell,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    DEA58B,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    7.010400000000,          !- Vertex 1 X-coordinate {m}
    4.572000000000,          !- Vertex 1 Y-coordinate {m}
    3.657600000000,          !- Vertex 1 Z-coordinate {m}
    7.010400000000,          !- Vertex 2 X-coordinate {m}
    4.572000000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    4.572000000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    4.572000000000,          !- Vertex 4 Y-coordinate {m}
    3.657600000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    A07E93,                  !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    floor1west_stairwell,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    54B982,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    4.572000000000,          !- Vertex 1 Y-coordinate {m}
    3.657600000000,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    3.657600000000,          !- Vertex 2 Z-coordinate {m}
    7.010400000000,          !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    3.657600000000,          !- Vertex 3 Z-coordinate {m}
    7.010400000000,          !- Vertex 4 X-coordinate {m}
    4.572000000000,          !- Vertex 4 Y-coordinate {m}
    3.657600000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    E4077E,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    floor1west_stairwell,    !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    3.657600000000,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    7.010400000000,          !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    7.010400000000,          !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    3.657600000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    floor1west_W_wall,       !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    floor1west_stairwell,    !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    4.572000000000,          !- Vertex 1 Y-coordinate {m}
    3.657600000000,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    4.572000000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    3.657600000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    988DB9,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    floor1west_stairwell,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    4B883F,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    7.010400000000,          !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    3.657600000000,          !- Vertex 1 Z-coordinate {m}
    7.010400000000,          !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    7.010400000000,          !- Vertex 3 X-coordinate {m}
    4.572000000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    7.010400000000,          !- Vertex 4 X-coordinate {m}
    4.572000000000,          !- Vertex 4 Y-coordinate {m}
    3.657600000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    DAB69B,                  !- Name
    Floor,                   !- Surface Type
    Exterior Floor,          !- Construction Name
    floor1north,             !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    12,                      !- Number of Vertices
    18.714924000000,         !- Vertex 1 X-coordinate {m}
    13.921569000000,         !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    18.714924000000,         !- Vertex 2 X-coordinate {m}
    2.948769000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    5.913324000000,          !- Vertex 3 X-coordinate {m}
    2.948769000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    5.913323999999,          !- Vertex 4 X-coordinate {m}
    9.915846061887,          !- Vertex 4 Y-coordinate {m}
    0.000000000000,          !- Vertex 4 Z-coordinate {m}
    1.646123999999,          !- Vertex 5 X-coordinate {m}
    9.915846061887,          !- Vertex 5 Y-coordinate {m}
    0.000000000000,          !- Vertex 5 Z-coordinate {m}
    1.646124000000,          !- Vertex 6 X-coordinate {m}
    2.948769000000,          !- Vertex 6 Y-coordinate {m}
    0.000000000000,          !- Vertex 6 Z-coordinate {m}
    -11.155476000000,        !- Vertex 7 X-coordinate {m}
    2.948769000000,          !- Vertex 7 Y-coordinate {m}
    0.000000000000,          !- Vertex 7 Z-coordinate {m}
    -11.155476000000,        !- Vertex 8 X-coordinate {m}
    13.921569000000,         !- Vertex 8 Y-coordinate {m}
    0.000000000000,          !- Vertex 8 Z-coordinate {m}
    -0.792276000000,         !- Vertex 9 X-coordinate {m}
    13.921569000000,         !- Vertex 9 Y-coordinate {m}
    0.000000000000,          !- Vertex 9 Z-coordinate {m}
    -0.792276000000,         !- Vertex 10 X-coordinate {m}
    12.803969000000,         !- Vertex 10 Y-coordinate {m}
    0.000000000000,          !- Vertex 10 Z-coordinate {m}
    8.351724000000,          !- Vertex 11 X-coordinate {m}
    12.803969000000,         !- Vertex 11 Y-coordinate {m}
    0.000000000000,          !- Vertex 11 Z-coordinate {m}
    8.351724000000,          !- Vertex 12 X-coordinate {m}
    13.921569000000,         !- Vertex 12 Y-coordinate {m}
    0.000000000000;          !- Vertex 12 Z-coordinate {m}

BuildingSurface:Detailed,
    3B07F9,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    floor1north,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -0.792276000000,         !- Vertex 1 X-coordinate {m}
    12.803969000000,         !- Vertex 1 Y-coordinate {m}
    3.657600000000,          !- Vertex 1 Z-coordinate {m}
    -0.792276000000,         !- Vertex 2 X-coordinate {m}
    12.803969000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -0.792276000000,         !- Vertex 3 X-coordinate {m}
    13.921569000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -0.792276000000,         !- Vertex 4 X-coordinate {m}
    13.921569000000,         !- Vertex 4 Y-coordinate {m}
    3.657600000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    BA1F01,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    floor1north,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    8.351724000000,          !- Vertex 1 X-coordinate {m}
    12.803969000000,         !- Vertex 1 Y-coordinate {m}
    3.657600000000,          !- Vertex 1 Z-coordinate {m}
    8.351724000000,          !- Vertex 2 X-coordinate {m}
    12.803969000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -0.792276000000,         !- Vertex 3 X-coordinate {m}
    12.803969000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -0.792276000000,         !- Vertex 4 X-coordinate {m}
    12.803969000000,         !- Vertex 4 Y-coordinate {m}
    3.657600000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    82B244,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    floor1north,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    8.351724000000,          !- Vertex 1 X-coordinate {m}
    13.921569000000,         !- Vertex 1 Y-coordinate {m}
    3.657600000000,          !- Vertex 1 Z-coordinate {m}
    8.351724000000,          !- Vertex 2 X-coordinate {m}
    13.921569000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    8.351724000000,          !- Vertex 3 X-coordinate {m}
    12.803969000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    8.351724000000,          !- Vertex 4 X-coordinate {m}
    12.803969000000,         !- Vertex 4 Y-coordinate {m}
    3.657600000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    AAFB5D,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    floor1north,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    AFCAFD,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    18.714924000000,         !- Vertex 1 X-coordinate {m}
    4.472769000000,          !- Vertex 1 Y-coordinate {m}
    3.657600000000,          !- Vertex 1 Z-coordinate {m}
    18.714924000000,         !- Vertex 2 X-coordinate {m}
    4.472769000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    18.714924000000,         !- Vertex 3 X-coordinate {m}
    10.873569000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    18.714924000000,         !- Vertex 4 X-coordinate {m}
    10.873569000000,         !- Vertex 4 Y-coordinate {m}
    3.657600000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    floor1north_N_wall2,     !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    floor1north,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    18.714924000000,         !- Vertex 1 X-coordinate {m}
    13.921569000000,         !- Vertex 1 Y-coordinate {m}
    3.657600000000,          !- Vertex 1 Z-coordinate {m}
    18.714924000000,         !- Vertex 2 X-coordinate {m}
    13.921569000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    8.351724000000,          !- Vertex 3 X-coordinate {m}
    13.921569000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    8.351724000000,          !- Vertex 4 X-coordinate {m}
    13.921569000000,         !- Vertex 4 Y-coordinate {m}
    3.657600000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    849B5C,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    floor1north,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    40526A,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    5.913324000000,          !- Vertex 1 X-coordinate {m}
    2.948769000000,          !- Vertex 1 Y-coordinate {m}
    3.657600000000,          !- Vertex 1 Z-coordinate {m}
    5.913324000000,          !- Vertex 2 X-coordinate {m}
    2.948769000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    18.714924000000,         !- Vertex 3 X-coordinate {m}
    2.948769000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    18.714924000000,         !- Vertex 4 X-coordinate {m}
    2.948769000000,          !- Vertex 4 Y-coordinate {m}
    3.657600000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    floor1north_N_wall1,     !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    floor1north,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -0.792276000000,         !- Vertex 1 X-coordinate {m}
    13.921569000000,         !- Vertex 1 Y-coordinate {m}
    3.657600000000,          !- Vertex 1 Z-coordinate {m}
    -0.792276000000,         !- Vertex 2 X-coordinate {m}
    13.921569000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -11.155476000000,        !- Vertex 3 X-coordinate {m}
    13.921569000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -11.155476000000,        !- Vertex 4 X-coordinate {m}
    13.921569000000,         !- Vertex 4 Y-coordinate {m}
    3.657600000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    F7923F,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    floor1north,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    12E23F,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -11.155476000000,        !- Vertex 1 X-coordinate {m}
    10.873569000000,         !- Vertex 1 Y-coordinate {m}
    3.657600000000,          !- Vertex 1 Z-coordinate {m}
    -11.155476000000,        !- Vertex 2 X-coordinate {m}
    10.873569000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -11.155476000000,        !- Vertex 3 X-coordinate {m}
    2.948769000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -11.155476000000,        !- Vertex 4 X-coordinate {m}
    2.948769000000,          !- Vertex 4 Y-coordinate {m}
    3.657600000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    floor1north_E_wall,      !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    floor1north,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    18.714924000000,         !- Vertex 1 X-coordinate {m}
    10.873569000000,         !- Vertex 1 Y-coordinate {m}
    3.657600000000,          !- Vertex 1 Z-coordinate {m}
    18.714924000000,         !- Vertex 2 X-coordinate {m}
    10.873569000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    18.714924000000,         !- Vertex 3 X-coordinate {m}
    13.921569000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    18.714924000000,         !- Vertex 4 X-coordinate {m}
    13.921569000000,         !- Vertex 4 Y-coordinate {m}
    3.657600000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    floor1north_W_wall,      !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    floor1north,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -11.155476000000,        !- Vertex 1 X-coordinate {m}
    13.921569000000,         !- Vertex 1 Y-coordinate {m}
    3.657600000000,          !- Vertex 1 Z-coordinate {m}
    -11.155476000000,        !- Vertex 2 X-coordinate {m}
    13.921569000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -11.155476000000,        !- Vertex 3 X-coordinate {m}
    10.873569000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -11.155476000000,        !- Vertex 4 X-coordinate {m}
    10.873569000000,         !- Vertex 4 Y-coordinate {m}
    3.657600000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    427A99,                  !- Name
    Floor,                   !- Surface Type
    Exterior Floor,          !- Construction Name
    floor1corridor,          !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -5.877580000000,         !- Vertex 1 X-coordinate {m}
    -27.300896000000,        !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    -5.877580000000,         !- Vertex 2 X-coordinate {m}
    -30.044096000000,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -42.758380000000,        !- Vertex 3 X-coordinate {m}
    -30.044096000000,        !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -42.758380000000,        !- Vertex 4 X-coordinate {m}
    -27.300896000000,        !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    4E151E,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    floor1corridor,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    3AC0D6,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -35.747980000000,        !- Vertex 1 X-coordinate {m}
    -27.300896000000,        !- Vertex 1 Y-coordinate {m}
    3.657600000000,          !- Vertex 1 Z-coordinate {m}
    -35.747980000000,        !- Vertex 2 X-coordinate {m}
    -27.300896000000,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -42.758380000000,        !- Vertex 3 X-coordinate {m}
    -27.300896000000,        !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -42.758380000000,        !- Vertex 4 X-coordinate {m}
    -27.300896000000,        !- Vertex 4 Y-coordinate {m}
    3.657600000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    7353AC,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    floor1corridor,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    E990AA,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -5.877580000000,         !- Vertex 1 X-coordinate {m}
    -30.044096000000,        !- Vertex 1 Y-coordinate {m}
    3.657600000000,          !- Vertex 1 Z-coordinate {m}
    -5.877580000000,         !- Vertex 2 X-coordinate {m}
    -30.044096000000,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -5.877580000000,         !- Vertex 3 X-coordinate {m}
    -27.300896000000,        !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -5.877580000000,         !- Vertex 4 X-coordinate {m}
    -27.300896000000,        !- Vertex 4 Y-coordinate {m}
    3.657600000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    3AFB76,                  !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    floor1corridor,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    B616E2,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -42.758380000000,        !- Vertex 1 X-coordinate {m}
    -27.300896000000,        !- Vertex 1 Y-coordinate {m}
    3.657600000000,          !- Vertex 1 Z-coordinate {m}
    -42.758380000000,        !- Vertex 2 X-coordinate {m}
    -30.044096000000,        !- Vertex 2 Y-coordinate {m}
    3.657600000000,          !- Vertex 2 Z-coordinate {m}
    -5.877580000000,         !- Vertex 3 X-coordinate {m}
    -30.044096000000,        !- Vertex 3 Y-coordinate {m}
    3.657600000000,          !- Vertex 3 Z-coordinate {m}
    -5.877580000000,         !- Vertex 4 X-coordinate {m}
    -27.300896000000,        !- Vertex 4 Y-coordinate {m}
    3.657600000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    6A1F8B,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    floor1corridor,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    78F870,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -35.747980000000,        !- Vertex 1 X-coordinate {m}
    -30.044096000000,        !- Vertex 1 Y-coordinate {m}
    3.657600000000,          !- Vertex 1 Z-coordinate {m}
    -35.747980000000,        !- Vertex 2 X-coordinate {m}
    -30.044096000000,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -5.877580000000,         !- Vertex 3 X-coordinate {m}
    -30.044096000000,        !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -5.877580000000,         !- Vertex 4 X-coordinate {m}
    -30.044096000000,        !- Vertex 4 Y-coordinate {m}
    3.657600000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    6A5105,                  !- Name
    Floor,                   !- Surface Type
    Exterior Floor,          !- Construction Name
    floor1south,             !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -7.002102000000,         !- Vertex 1 X-coordinate {m}
    -4.415304000000,         !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    -7.002102000000,         !- Vertex 2 X-coordinate {m}
    -13.762504000000,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -36.872502000000,        !- Vertex 3 X-coordinate {m}
    -13.762504000000,        !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -36.872502000000,        !- Vertex 4 X-coordinate {m}
    -4.415304000000,         !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    78F870,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    floor1south,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    6A1F8B,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -7.002102000000,         !- Vertex 1 X-coordinate {m}
    -4.415304000000,         !- Vertex 1 Y-coordinate {m}
    3.657600000000,          !- Vertex 1 Z-coordinate {m}
    -7.002102000000,         !- Vertex 2 X-coordinate {m}
    -4.415304000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -36.872502000000,        !- Vertex 3 X-coordinate {m}
    -4.415304000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -36.872502000000,        !- Vertex 4 X-coordinate {m}
    -4.415304000000,         !- Vertex 4 Y-coordinate {m}
    3.657600000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    A546C7,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    floor1south,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -36.872502000000,        !- Vertex 1 X-coordinate {m}
    -8.987304000000,         !- Vertex 1 Y-coordinate {m}
    3.657600000000,          !- Vertex 1 Z-coordinate {m}
    -36.872502000000,        !- Vertex 2 X-coordinate {m}
    -8.987304000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -36.872502000000,        !- Vertex 3 X-coordinate {m}
    -13.762504000000,        !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -36.872502000000,        !- Vertex 4 X-coordinate {m}
    -13.762504000000,        !- Vertex 4 Y-coordinate {m}
    3.657600000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    5F0297,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    floor1south,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -36.872502000000,        !- Vertex 1 X-coordinate {m}
    -13.762504000000,        !- Vertex 1 Y-coordinate {m}
    3.657600000000,          !- Vertex 1 Z-coordinate {m}
    -36.872502000000,        !- Vertex 2 X-coordinate {m}
    -13.762504000000,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -7.002102000000,         !- Vertex 3 X-coordinate {m}
    -13.762504000000,        !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -7.002102000000,         !- Vertex 4 X-coordinate {m}
    -13.762504000000,        !- Vertex 4 Y-coordinate {m}
    3.657600000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    floor1south_E_wall,      !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    floor1south,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    E76D47,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -7.002102000000,         !- Vertex 1 X-coordinate {m}
    -8.987304000000,         !- Vertex 1 Y-coordinate {m}
    3.657600000000,          !- Vertex 1 Z-coordinate {m}
    -7.002102000000,         !- Vertex 2 X-coordinate {m}
    -8.987304000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -7.002102000000,         !- Vertex 3 X-coordinate {m}
    -4.415304000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -7.002102000000,         !- Vertex 4 X-coordinate {m}
    -4.415304000000,         !- Vertex 4 Y-coordinate {m}
    3.657600000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    37A361,                  !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    floor1south,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C04483,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -36.872502000000,        !- Vertex 1 X-coordinate {m}
    -4.415304000000,         !- Vertex 1 Y-coordinate {m}
    3.657600000000,          !- Vertex 1 Z-coordinate {m}
    -36.872502000000,        !- Vertex 2 X-coordinate {m}
    -13.762504000000,        !- Vertex 2 Y-coordinate {m}
    3.657600000000,          !- Vertex 2 Z-coordinate {m}
    -7.002102000000,         !- Vertex 3 X-coordinate {m}
    -13.762504000000,        !- Vertex 3 Y-coordinate {m}
    3.657600000000,          !- Vertex 3 Z-coordinate {m}
    -7.002102000000,         !- Vertex 4 X-coordinate {m}
    -4.415304000000,         !- Vertex 4 Y-coordinate {m}
    3.657600000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    57B2FD,                  !- Name
    Floor,                   !- Surface Type
    Exterior Floor,          !- Construction Name
    floor1east,              !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.582033000000,         !- Vertex 1 X-coordinate {m}
    3.138088000000,          !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    -2.582033000000,         !- Vertex 2 X-coordinate {m}
    -5.701112000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -9.592433000000,         !- Vertex 3 X-coordinate {m}
    -5.701112000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -9.592433000000,         !- Vertex 4 X-coordinate {m}
    3.138088000000,          !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    E76D47,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    floor1east,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    floor1south_E_wall,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -9.592433000000,         !- Vertex 1 X-coordinate {m}
    -1.129112000000,         !- Vertex 1 Y-coordinate {m}
    3.657600000000,          !- Vertex 1 Z-coordinate {m}
    -9.592433000000,         !- Vertex 2 X-coordinate {m}
    -1.129112000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -9.592433000000,         !- Vertex 3 X-coordinate {m}
    -5.701112000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -9.592433000000,         !- Vertex 4 X-coordinate {m}
    -5.701112000000,         !- Vertex 4 Y-coordinate {m}
    3.657600000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    floor1east_E_wall,       !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    floor1east,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.582033000000,         !- Vertex 1 X-coordinate {m}
    -5.701112000000,         !- Vertex 1 Y-coordinate {m}
    3.657600000000,          !- Vertex 1 Z-coordinate {m}
    -2.582033000000,         !- Vertex 2 X-coordinate {m}
    -5.701112000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -2.582033000000,         !- Vertex 3 X-coordinate {m}
    3.138088000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -2.582033000000,         !- Vertex 4 X-coordinate {m}
    3.138088000000,          !- Vertex 4 Y-coordinate {m}
    3.657600000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    floor1east_N_wall,       !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    floor1east,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    626B22,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.582033000000,         !- Vertex 1 X-coordinate {m}
    3.138088000000,          !- Vertex 1 Y-coordinate {m}
    3.657600000000,          !- Vertex 1 Z-coordinate {m}
    -2.582033000000,         !- Vertex 2 X-coordinate {m}
    3.138088000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -9.592433000000,         !- Vertex 3 X-coordinate {m}
    3.138088000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -9.592433000000,         !- Vertex 4 X-coordinate {m}
    3.138088000000,          !- Vertex 4 Y-coordinate {m}
    3.657600000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    6C426C,                  !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    floor1east,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    6227D7,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -9.592433000000,         !- Vertex 1 X-coordinate {m}
    3.138088000000,          !- Vertex 1 Y-coordinate {m}
    3.657600000000,          !- Vertex 1 Z-coordinate {m}
    -9.592433000000,         !- Vertex 2 X-coordinate {m}
    -5.701112000000,         !- Vertex 2 Y-coordinate {m}
    3.657600000000,          !- Vertex 2 Z-coordinate {m}
    -2.582033000000,         !- Vertex 3 X-coordinate {m}
    -5.701112000000,         !- Vertex 3 Y-coordinate {m}
    3.657600000000,          !- Vertex 3 Z-coordinate {m}
    -2.582033000000,         !- Vertex 4 X-coordinate {m}
    3.138088000000,          !- Vertex 4 Y-coordinate {m}
    3.657600000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EB2499,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    floor1east,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -9.592433000000,         !- Vertex 1 X-coordinate {m}
    -5.701112000000,         !- Vertex 1 Y-coordinate {m}
    3.657600000000,          !- Vertex 1 Z-coordinate {m}
    -9.592433000000,         !- Vertex 2 X-coordinate {m}
    -5.701112000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -2.582033000000,         !- Vertex 3 X-coordinate {m}
    -5.701112000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -2.582033000000,         !- Vertex 4 X-coordinate {m}
    -5.701112000000,         !- Vertex 4 Y-coordinate {m}
    3.657600000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1BA9AC,                  !- Name
    Floor,                   !- Surface Type
    Exterior Floor,          !- Construction Name
    floor2south,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -7.002102000000,         !- Vertex 1 X-coordinate {m}
    -13.762504000000,        !- Vertex 1 Y-coordinate {m}
    4.572000000000,          !- Vertex 1 Z-coordinate {m}
    -7.002102000000,         !- Vertex 2 X-coordinate {m}
    -14.778504000000,        !- Vertex 2 Y-coordinate {m}
    4.572000000000,          !- Vertex 2 Z-coordinate {m}
    -17.365302000000,        !- Vertex 3 X-coordinate {m}
    -14.778504000000,        !- Vertex 3 Y-coordinate {m}
    4.572000000000,          !- Vertex 3 Z-coordinate {m}
    -17.365302000000,        !- Vertex 4 X-coordinate {m}
    -13.762504000000,        !- Vertex 4 Y-coordinate {m}
    4.572000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    B34C87,                  !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    floor2south,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    BA30AF,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    8,                       !- Number of Vertices
    -36.872502000000,        !- Vertex 1 X-coordinate {m}
    -4.415304000000,         !- Vertex 1 Y-coordinate {m}
    7.924800000000,          !- Vertex 1 Z-coordinate {m}
    -36.872502000000,        !- Vertex 2 X-coordinate {m}
    -14.778504000000,        !- Vertex 2 Y-coordinate {m}
    7.924800000000,          !- Vertex 2 Z-coordinate {m}
    -26.509302000000,        !- Vertex 3 X-coordinate {m}
    -14.778504000000,        !- Vertex 3 Y-coordinate {m}
    7.924800000000,          !- Vertex 3 Z-coordinate {m}
    -26.509302000000,        !- Vertex 4 X-coordinate {m}
    -13.762504000000,        !- Vertex 4 Y-coordinate {m}
    7.924800000000,          !- Vertex 4 Z-coordinate {m}
    -17.365302000000,        !- Vertex 5 X-coordinate {m}
    -13.762504000000,        !- Vertex 5 Y-coordinate {m}
    7.924800000000,          !- Vertex 5 Z-coordinate {m}
    -17.365302000000,        !- Vertex 6 X-coordinate {m}
    -14.778504000000,        !- Vertex 6 Y-coordinate {m}
    7.924800000000,          !- Vertex 6 Z-coordinate {m}
    -7.002102000000,         !- Vertex 7 X-coordinate {m}
    -14.778504000000,        !- Vertex 7 Y-coordinate {m}
    7.924800000000,          !- Vertex 7 Z-coordinate {m}
    -7.002102000000,         !- Vertex 8 X-coordinate {m}
    -4.415304000000,         !- Vertex 8 Y-coordinate {m}
    7.924800000000;          !- Vertex 8 Z-coordinate {m}

BuildingSurface:Detailed,
    84C6DE,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    floor2south,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    5144D9,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -7.002102000000,         !- Vertex 1 X-coordinate {m}
    -8.987304000000,         !- Vertex 1 Y-coordinate {m}
    7.924800000000,          !- Vertex 1 Z-coordinate {m}
    -7.002102000000,         !- Vertex 2 X-coordinate {m}
    -8.987304000000,         !- Vertex 2 Y-coordinate {m}
    4.572000000000,          !- Vertex 2 Z-coordinate {m}
    -7.002102000000,         !- Vertex 3 X-coordinate {m}
    -4.415304000000,         !- Vertex 3 Y-coordinate {m}
    4.572000000000,          !- Vertex 3 Z-coordinate {m}
    -7.002102000000,         !- Vertex 4 X-coordinate {m}
    -4.415304000000,         !- Vertex 4 Y-coordinate {m}
    7.924800000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    floor2south_E_wall,      !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    floor2south,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -7.002102000000,         !- Vertex 1 X-coordinate {m}
    -14.778504000000,        !- Vertex 1 Y-coordinate {m}
    7.924800000000,          !- Vertex 1 Z-coordinate {m}
    -7.002102000000,         !- Vertex 2 X-coordinate {m}
    -14.778504000000,        !- Vertex 2 Y-coordinate {m}
    4.572000000000,          !- Vertex 2 Z-coordinate {m}
    -7.002102000000,         !- Vertex 3 X-coordinate {m}
    -8.987304000000,         !- Vertex 3 Y-coordinate {m}
    4.572000000000,          !- Vertex 3 Z-coordinate {m}
    -7.002102000000,         !- Vertex 4 X-coordinate {m}
    -8.987304000000,         !- Vertex 4 Y-coordinate {m}
    7.924800000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    floor2south_S_wall,      !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    floor2south,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -17.365302000000,        !- Vertex 1 X-coordinate {m}
    -14.778504000000,        !- Vertex 1 Y-coordinate {m}
    7.924800000000,          !- Vertex 1 Z-coordinate {m}
    -17.365302000000,        !- Vertex 2 X-coordinate {m}
    -14.778504000000,        !- Vertex 2 Y-coordinate {m}
    4.572000000000,          !- Vertex 2 Z-coordinate {m}
    -7.002102000000,         !- Vertex 3 X-coordinate {m}
    -14.778504000000,        !- Vertex 3 Y-coordinate {m}
    4.572000000000,          !- Vertex 3 Z-coordinate {m}
    -7.002102000000,         !- Vertex 4 X-coordinate {m}
    -14.778504000000,        !- Vertex 4 Y-coordinate {m}
    7.924800000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    B5D612,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    floor2south,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    56CA97,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -36.872502000000,        !- Vertex 1 X-coordinate {m}
    -4.415304000000,         !- Vertex 1 Y-coordinate {m}
    7.924800000000,          !- Vertex 1 Z-coordinate {m}
    -36.872502000000,        !- Vertex 2 X-coordinate {m}
    -4.415304000000,         !- Vertex 2 Y-coordinate {m}
    4.572000000000,          !- Vertex 2 Z-coordinate {m}
    -36.872502000000,        !- Vertex 3 X-coordinate {m}
    -8.987304000000,         !- Vertex 3 Y-coordinate {m}
    4.572000000000,          !- Vertex 3 Z-coordinate {m}
    -36.872502000000,        !- Vertex 4 X-coordinate {m}
    -8.987304000000,         !- Vertex 4 Y-coordinate {m}
    7.924800000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    23E4C5,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    floor2south,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    BCBBCB,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -7.002102000000,         !- Vertex 1 X-coordinate {m}
    -4.415304000000,         !- Vertex 1 Y-coordinate {m}
    7.924800000000,          !- Vertex 1 Z-coordinate {m}
    -7.002102000000,         !- Vertex 2 X-coordinate {m}
    -4.415304000000,         !- Vertex 2 Y-coordinate {m}
    4.572000000000,          !- Vertex 2 Z-coordinate {m}
    -36.872502000000,        !- Vertex 3 X-coordinate {m}
    -4.415304000000,         !- Vertex 3 Y-coordinate {m}
    4.572000000000,          !- Vertex 3 Z-coordinate {m}
    -36.872502000000,        !- Vertex 4 X-coordinate {m}
    -4.415304000000,         !- Vertex 4 Y-coordinate {m}
    7.924800000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    5F45E5,                  !- Name
    Floor,                   !- Surface Type
    Interior Floor_topside,  !- Construction Name
    floor2corridor,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    943A69,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -5.877580000000,         !- Vertex 1 X-coordinate {m}
    -27.300896000000,        !- Vertex 1 Y-coordinate {m}
    4.572000000000,          !- Vertex 1 Z-coordinate {m}
    -5.877580000000,         !- Vertex 2 X-coordinate {m}
    -30.044096000000,        !- Vertex 2 Y-coordinate {m}
    4.572000000000,          !- Vertex 2 Z-coordinate {m}
    -42.758380000000,        !- Vertex 3 X-coordinate {m}
    -30.044096000000,        !- Vertex 3 Y-coordinate {m}
    4.572000000000,          !- Vertex 3 Z-coordinate {m}
    -42.758380000000,        !- Vertex 4 X-coordinate {m}
    -27.300896000000,        !- Vertex 4 Y-coordinate {m}
    4.572000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    82F964,                  !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    floor2corridor,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F3F49B,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -42.758380000000,        !- Vertex 1 X-coordinate {m}
    -27.300896000000,        !- Vertex 1 Y-coordinate {m}
    7.924800000000,          !- Vertex 1 Z-coordinate {m}
    -42.758380000000,        !- Vertex 2 X-coordinate {m}
    -30.044096000000,        !- Vertex 2 Y-coordinate {m}
    7.924800000000,          !- Vertex 2 Z-coordinate {m}
    -5.877580000000,         !- Vertex 3 X-coordinate {m}
    -30.044096000000,        !- Vertex 3 Y-coordinate {m}
    7.924800000000,          !- Vertex 3 Z-coordinate {m}
    -5.877580000000,         !- Vertex 4 X-coordinate {m}
    -27.300896000000,        !- Vertex 4 Y-coordinate {m}
    7.924800000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    571E5D,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    floor2corridor,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C540A4,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -5.877580000000,         !- Vertex 1 X-coordinate {m}
    -30.044096000000,        !- Vertex 1 Y-coordinate {m}
    7.924800000000,          !- Vertex 1 Z-coordinate {m}
    -5.877580000000,         !- Vertex 2 X-coordinate {m}
    -30.044096000000,        !- Vertex 2 Y-coordinate {m}
    4.572000000000,          !- Vertex 2 Z-coordinate {m}
    -5.877580000000,         !- Vertex 3 X-coordinate {m}
    -27.300896000000,        !- Vertex 3 Y-coordinate {m}
    4.572000000000,          !- Vertex 3 Z-coordinate {m}
    -5.877580000000,         !- Vertex 4 X-coordinate {m}
    -27.300896000000,        !- Vertex 4 Y-coordinate {m}
    7.924800000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    BCBBCB,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    floor2corridor,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    23E4C5,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -35.747980000000,        !- Vertex 1 X-coordinate {m}
    -30.044096000000,        !- Vertex 1 Y-coordinate {m}
    7.924800000000,          !- Vertex 1 Z-coordinate {m}
    -35.747980000000,        !- Vertex 2 X-coordinate {m}
    -30.044096000000,        !- Vertex 2 Y-coordinate {m}
    4.572000000000,          !- Vertex 2 Z-coordinate {m}
    -5.877580000000,         !- Vertex 3 X-coordinate {m}
    -30.044096000000,        !- Vertex 3 Y-coordinate {m}
    4.572000000000,          !- Vertex 3 Z-coordinate {m}
    -5.877580000000,         !- Vertex 4 X-coordinate {m}
    -30.044096000000,        !- Vertex 4 Y-coordinate {m}
    7.924800000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    501AF3,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    floor2corridor,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    496DBA,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -35.747980000000,        !- Vertex 1 X-coordinate {m}
    -27.300896000000,        !- Vertex 1 Y-coordinate {m}
    7.924800000000,          !- Vertex 1 Z-coordinate {m}
    -35.747980000000,        !- Vertex 2 X-coordinate {m}
    -27.300896000000,        !- Vertex 2 Y-coordinate {m}
    4.572000000000,          !- Vertex 2 Z-coordinate {m}
    -42.758380000000,        !- Vertex 3 X-coordinate {m}
    -27.300896000000,        !- Vertex 3 Y-coordinate {m}
    4.572000000000,          !- Vertex 3 Z-coordinate {m}
    -42.758380000000,        !- Vertex 4 X-coordinate {m}
    -27.300896000000,        !- Vertex 4 Y-coordinate {m}
    7.924800000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    612785,                  !- Name
    Floor,                   !- Surface Type
    Interior Floor_topside,  !- Construction Name
    floor2west_stairwell,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    583EFE,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    7.010400000000,          !- Vertex 1 X-coordinate {m}
    4.572000000000,          !- Vertex 1 Y-coordinate {m}
    4.572000000000,          !- Vertex 1 Z-coordinate {m}
    7.010400000000,          !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    4.572000000000,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    4.572000000000,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    4.572000000000,          !- Vertex 4 Y-coordinate {m}
    4.572000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    5BE892,                  !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    floor2west_stairwell,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    8100E6,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    4.572000000000,          !- Vertex 1 Y-coordinate {m}
    7.924800000000,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    7.924800000000,          !- Vertex 2 Z-coordinate {m}
    7.010400000000,          !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    7.924800000000,          !- Vertex 3 Z-coordinate {m}
    7.010400000000,          !- Vertex 4 X-coordinate {m}
    4.572000000000,          !- Vertex 4 Y-coordinate {m}
    7.924800000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    56CA97,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    floor2west_stairwell,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    B5D612,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    7.010400000000,          !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    7.924800000000,          !- Vertex 1 Z-coordinate {m}
    7.010400000000,          !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    4.572000000000,          !- Vertex 2 Z-coordinate {m}
    7.010400000000,          !- Vertex 3 X-coordinate {m}
    4.572000000000,          !- Vertex 3 Y-coordinate {m}
    4.572000000000,          !- Vertex 3 Z-coordinate {m}
    7.010400000000,          !- Vertex 4 X-coordinate {m}
    4.572000000000,          !- Vertex 4 Y-coordinate {m}
    7.924800000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    99CF80,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    floor2west_stairwell,    !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    7.924800000000,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    4.572000000000,          !- Vertex 2 Z-coordinate {m}
    7.010400000000,          !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    4.572000000000,          !- Vertex 3 Z-coordinate {m}
    7.010400000000,          !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    7.924800000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    floor2west_W_wall,       !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    floor2west_stairwell,    !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    4.572000000000,          !- Vertex 1 Y-coordinate {m}
    7.924800000000,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    4.572000000000,          !- Vertex 2 Y-coordinate {m}
    4.572000000000,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    4.572000000000,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    7.924800000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    floor2west_N_wall,       !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    floor2west_stairwell,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    3E6B1B,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    7.010400000000,          !- Vertex 1 X-coordinate {m}
    4.572000000000,          !- Vertex 1 Y-coordinate {m}
    7.924800000000,          !- Vertex 1 Z-coordinate {m}
    7.010400000000,          !- Vertex 2 X-coordinate {m}
    4.572000000000,          !- Vertex 2 Y-coordinate {m}
    4.572000000000,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    4.572000000000,          !- Vertex 3 Y-coordinate {m}
    4.572000000000,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    4.572000000000,          !- Vertex 4 Y-coordinate {m}
    7.924800000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    C6AA9B,                  !- Name
    Floor,                   !- Surface Type
    Interior Floor_topside,  !- Construction Name
    floor2east,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    5D2DBE,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.582033000000,         !- Vertex 1 X-coordinate {m}
    3.138088000000,          !- Vertex 1 Y-coordinate {m}
    4.572000000000,          !- Vertex 1 Z-coordinate {m}
    -2.582033000000,         !- Vertex 2 X-coordinate {m}
    -5.701112000000,         !- Vertex 2 Y-coordinate {m}
    4.572000000000,          !- Vertex 2 Z-coordinate {m}
    -9.592433000000,         !- Vertex 3 X-coordinate {m}
    -5.701112000000,         !- Vertex 3 Y-coordinate {m}
    4.572000000000,          !- Vertex 3 Z-coordinate {m}
    -9.592433000000,         !- Vertex 4 X-coordinate {m}
    3.138088000000,          !- Vertex 4 Y-coordinate {m}
    4.572000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    BC158C,                  !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    floor2east,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C845EB,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -9.592433000000,         !- Vertex 1 X-coordinate {m}
    3.138088000000,          !- Vertex 1 Y-coordinate {m}
    7.924800000000,          !- Vertex 1 Z-coordinate {m}
    -9.592433000000,         !- Vertex 2 X-coordinate {m}
    -5.701112000000,         !- Vertex 2 Y-coordinate {m}
    7.924800000000,          !- Vertex 2 Z-coordinate {m}
    -2.582033000000,         !- Vertex 3 X-coordinate {m}
    -5.701112000000,         !- Vertex 3 Y-coordinate {m}
    7.924800000000,          !- Vertex 3 Z-coordinate {m}
    -2.582033000000,         !- Vertex 4 X-coordinate {m}
    3.138088000000,          !- Vertex 4 Y-coordinate {m}
    7.924800000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    floor2east_E_wall,       !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    floor2east,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.582033000000,         !- Vertex 1 X-coordinate {m}
    -5.701112000000,         !- Vertex 1 Y-coordinate {m}
    7.924800000000,          !- Vertex 1 Z-coordinate {m}
    -2.582033000000,         !- Vertex 2 X-coordinate {m}
    -5.701112000000,         !- Vertex 2 Y-coordinate {m}
    4.572000000000,          !- Vertex 2 Z-coordinate {m}
    -2.582033000000,         !- Vertex 3 X-coordinate {m}
    3.138088000000,          !- Vertex 3 Y-coordinate {m}
    4.572000000000,          !- Vertex 3 Z-coordinate {m}
    -2.582033000000,         !- Vertex 4 X-coordinate {m}
    3.138088000000,          !- Vertex 4 Y-coordinate {m}
    7.924800000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    A3F85E,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    floor2east,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -9.592433000000,         !- Vertex 1 X-coordinate {m}
    -5.701112000000,         !- Vertex 1 Y-coordinate {m}
    7.924800000000,          !- Vertex 1 Z-coordinate {m}
    -9.592433000000,         !- Vertex 2 X-coordinate {m}
    -5.701112000000,         !- Vertex 2 Y-coordinate {m}
    4.572000000000,          !- Vertex 2 Z-coordinate {m}
    -2.582033000000,         !- Vertex 3 X-coordinate {m}
    -5.701112000000,         !- Vertex 3 Y-coordinate {m}
    4.572000000000,          !- Vertex 3 Z-coordinate {m}
    -2.582033000000,         !- Vertex 4 X-coordinate {m}
    -5.701112000000,         !- Vertex 4 Y-coordinate {m}
    7.924800000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    5144D9,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    floor2east,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    84C6DE,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -9.592433000000,         !- Vertex 1 X-coordinate {m}
    -1.129112000000,         !- Vertex 1 Y-coordinate {m}
    7.924800000000,          !- Vertex 1 Z-coordinate {m}
    -9.592433000000,         !- Vertex 2 X-coordinate {m}
    -1.129112000000,         !- Vertex 2 Y-coordinate {m}
    4.572000000000,          !- Vertex 2 Z-coordinate {m}
    -9.592433000000,         !- Vertex 3 X-coordinate {m}
    -5.701112000000,         !- Vertex 3 Y-coordinate {m}
    4.572000000000,          !- Vertex 3 Z-coordinate {m}
    -9.592433000000,         !- Vertex 4 X-coordinate {m}
    -5.701112000000,         !- Vertex 4 Y-coordinate {m}
    7.924800000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    C540A4,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    floor2east,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    571E5D,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -9.592433000000,         !- Vertex 1 X-coordinate {m}
    1.614088000000,          !- Vertex 1 Y-coordinate {m}
    7.924800000000,          !- Vertex 1 Z-coordinate {m}
    -9.592433000000,         !- Vertex 2 X-coordinate {m}
    1.614088000000,          !- Vertex 2 Y-coordinate {m}
    4.572000000000,          !- Vertex 2 Z-coordinate {m}
    -9.592433000000,         !- Vertex 3 X-coordinate {m}
    -1.129112000000,         !- Vertex 3 Y-coordinate {m}
    4.572000000000,          !- Vertex 3 Z-coordinate {m}
    -9.592433000000,         !- Vertex 4 X-coordinate {m}
    -1.129112000000,         !- Vertex 4 Y-coordinate {m}
    7.924800000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    99E2B8,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    floor2east,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    93E2FD,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -9.592433000000,         !- Vertex 1 X-coordinate {m}
    3.138088000000,          !- Vertex 1 Y-coordinate {m}
    7.924800000000,          !- Vertex 1 Z-coordinate {m}
    -9.592433000000,         !- Vertex 2 X-coordinate {m}
    3.138088000000,          !- Vertex 2 Y-coordinate {m}
    4.572000000000,          !- Vertex 2 Z-coordinate {m}
    -9.592433000000,         !- Vertex 3 X-coordinate {m}
    1.614088000000,          !- Vertex 3 Y-coordinate {m}
    4.572000000000,          !- Vertex 3 Z-coordinate {m}
    -9.592433000000,         !- Vertex 4 X-coordinate {m}
    1.614088000000,          !- Vertex 4 Y-coordinate {m}
    7.924800000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    floor2east_N_wall,       !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    floor2east,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    279AEB,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.582033000000,         !- Vertex 1 X-coordinate {m}
    3.138088000000,          !- Vertex 1 Y-coordinate {m}
    7.924800000000,          !- Vertex 1 Z-coordinate {m}
    -2.582033000000,         !- Vertex 2 X-coordinate {m}
    3.138088000000,          !- Vertex 2 Y-coordinate {m}
    4.572000000000,          !- Vertex 2 Z-coordinate {m}
    -9.592433000000,         !- Vertex 3 X-coordinate {m}
    3.138088000000,          !- Vertex 3 Y-coordinate {m}
    4.572000000000,          !- Vertex 3 Z-coordinate {m}
    -9.592433000000,         !- Vertex 4 X-coordinate {m}
    3.138088000000,          !- Vertex 4 Y-coordinate {m}
    7.924800000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    77D9E9,                  !- Name
    Floor,                   !- Surface Type
    Interior Floor_topside,  !- Construction Name
    floor2north,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    DC82E0,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    8,                       !- Number of Vertices
    18.714924000000,         !- Vertex 1 X-coordinate {m}
    13.921569000000,         !- Vertex 1 Y-coordinate {m}
    4.572000000000,          !- Vertex 1 Z-coordinate {m}
    18.714924000000,         !- Vertex 2 X-coordinate {m}
    2.948769000000,          !- Vertex 2 Y-coordinate {m}
    4.572000000000,          !- Vertex 2 Z-coordinate {m}
    -11.155476000000,        !- Vertex 3 X-coordinate {m}
    2.948769000000,          !- Vertex 3 Y-coordinate {m}
    4.572000000000,          !- Vertex 3 Z-coordinate {m}
    -11.155476000000,        !- Vertex 4 X-coordinate {m}
    13.921569000000,         !- Vertex 4 Y-coordinate {m}
    4.572000000000,          !- Vertex 4 Z-coordinate {m}
    -0.792276000000,         !- Vertex 5 X-coordinate {m}
    13.921569000000,         !- Vertex 5 Y-coordinate {m}
    4.572000000000,          !- Vertex 5 Z-coordinate {m}
    -0.792276000000,         !- Vertex 6 X-coordinate {m}
    8.841569000000,          !- Vertex 6 Y-coordinate {m}
    4.572000000000,          !- Vertex 6 Z-coordinate {m}
    8.351724000000,          !- Vertex 7 X-coordinate {m}
    8.841569000000,          !- Vertex 7 Y-coordinate {m}
    4.572000000000,          !- Vertex 7 Z-coordinate {m}
    8.351724000000,          !- Vertex 8 X-coordinate {m}
    13.921569000000,         !- Vertex 8 Y-coordinate {m}
    4.572000000000;          !- Vertex 8 Z-coordinate {m}

BuildingSurface:Detailed,
    21B201,                  !- Name
    Roof,                    !- Surface Type
    Interior Ceiling,        !- Construction Name
    floor2north,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    87412C,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    8,                       !- Number of Vertices
    -11.155476000000,        !- Vertex 1 X-coordinate {m}
    13.921569000000,         !- Vertex 1 Y-coordinate {m}
    7.924800000000,          !- Vertex 1 Z-coordinate {m}
    -11.155476000000,        !- Vertex 2 X-coordinate {m}
    2.948769000000,          !- Vertex 2 Y-coordinate {m}
    7.924800000000,          !- Vertex 2 Z-coordinate {m}
    18.714924000000,         !- Vertex 3 X-coordinate {m}
    2.948769000000,          !- Vertex 3 Y-coordinate {m}
    7.924800000000,          !- Vertex 3 Z-coordinate {m}
    18.714924000000,         !- Vertex 4 X-coordinate {m}
    13.921569000000,         !- Vertex 4 Y-coordinate {m}
    7.924800000000,          !- Vertex 4 Z-coordinate {m}
    8.351724000000,          !- Vertex 5 X-coordinate {m}
    13.921569000000,         !- Vertex 5 Y-coordinate {m}
    7.924800000000,          !- Vertex 5 Z-coordinate {m}
    8.351724000000,          !- Vertex 6 X-coordinate {m}
    8.841569000000,          !- Vertex 6 Y-coordinate {m}
    7.924800000000,          !- Vertex 6 Z-coordinate {m}
    -0.792276000000,         !- Vertex 7 X-coordinate {m}
    8.841569000000,          !- Vertex 7 Y-coordinate {m}
    7.924800000000,          !- Vertex 7 Z-coordinate {m}
    -0.792276000000,         !- Vertex 8 X-coordinate {m}
    13.921569000000,         !- Vertex 8 Y-coordinate {m}
    7.924800000000;          !- Vertex 8 Z-coordinate {m}

BuildingSurface:Detailed,
    floor2north_E_wall,      !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    floor2north,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    18.714924000000,         !- Vertex 1 X-coordinate {m}
    10.873569000000,         !- Vertex 1 Y-coordinate {m}
    7.924800000000,          !- Vertex 1 Z-coordinate {m}
    18.714924000000,         !- Vertex 2 X-coordinate {m}
    10.873569000000,         !- Vertex 2 Y-coordinate {m}
    4.572000000000,          !- Vertex 2 Z-coordinate {m}
    18.714924000000,         !- Vertex 3 X-coordinate {m}
    13.921569000000,         !- Vertex 3 Y-coordinate {m}
    4.572000000000,          !- Vertex 3 Z-coordinate {m}
    18.714924000000,         !- Vertex 4 X-coordinate {m}
    13.921569000000,         !- Vertex 4 Y-coordinate {m}
    7.924800000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    20172E,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    floor2north,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    AE76AA,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    18.714924000000,         !- Vertex 1 X-coordinate {m}
    4.472769000000,          !- Vertex 1 Y-coordinate {m}
    7.924800000000,          !- Vertex 1 Z-coordinate {m}
    18.714924000000,         !- Vertex 2 X-coordinate {m}
    4.472769000000,          !- Vertex 2 Y-coordinate {m}
    4.572000000000,          !- Vertex 2 Z-coordinate {m}
    18.714924000000,         !- Vertex 3 X-coordinate {m}
    10.873569000000,         !- Vertex 3 Y-coordinate {m}
    4.572000000000,          !- Vertex 3 Z-coordinate {m}
    18.714924000000,         !- Vertex 4 X-coordinate {m}
    10.873569000000,         !- Vertex 4 Y-coordinate {m}
    7.924800000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    59432D,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    floor2north,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1F7A5C,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -11.155476000000,        !- Vertex 1 X-coordinate {m}
    2.948769000000,          !- Vertex 1 Y-coordinate {m}
    7.924800000000,          !- Vertex 1 Z-coordinate {m}
    -11.155476000000,        !- Vertex 2 X-coordinate {m}
    2.948769000000,          !- Vertex 2 Y-coordinate {m}
    4.572000000000,          !- Vertex 2 Z-coordinate {m}
    18.714924000000,         !- Vertex 3 X-coordinate {m}
    2.948769000000,          !- Vertex 3 Y-coordinate {m}
    4.572000000000,          !- Vertex 3 Z-coordinate {m}
    18.714924000000,         !- Vertex 4 X-coordinate {m}
    2.948769000000,          !- Vertex 4 Y-coordinate {m}
    7.924800000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    B03219,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    floor2north,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    FB0B94,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -11.155476000000,        !- Vertex 1 X-coordinate {m}
    10.873569000000,         !- Vertex 1 Y-coordinate {m}
    7.924800000000,          !- Vertex 1 Z-coordinate {m}
    -11.155476000000,        !- Vertex 2 X-coordinate {m}
    10.873569000000,         !- Vertex 2 Y-coordinate {m}
    4.572000000000,          !- Vertex 2 Z-coordinate {m}
    -11.155476000000,        !- Vertex 3 X-coordinate {m}
    2.948769000000,          !- Vertex 3 Y-coordinate {m}
    4.572000000000,          !- Vertex 3 Z-coordinate {m}
    -11.155476000000,        !- Vertex 4 X-coordinate {m}
    2.948769000000,          !- Vertex 4 Y-coordinate {m}
    7.924800000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    floor2north_W_wall,      !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    floor2north,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -11.155476000000,        !- Vertex 1 X-coordinate {m}
    13.921569000000,         !- Vertex 1 Y-coordinate {m}
    7.924800000000,          !- Vertex 1 Z-coordinate {m}
    -11.155476000000,        !- Vertex 2 X-coordinate {m}
    13.921569000000,         !- Vertex 2 Y-coordinate {m}
    4.572000000000,          !- Vertex 2 Z-coordinate {m}
    -11.155476000000,        !- Vertex 3 X-coordinate {m}
    10.873569000000,         !- Vertex 3 Y-coordinate {m}
    4.572000000000,          !- Vertex 3 Z-coordinate {m}
    -11.155476000000,        !- Vertex 4 X-coordinate {m}
    10.873569000000,         !- Vertex 4 Y-coordinate {m}
    7.924800000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    floor2north_N_wall1,     !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    floor2north,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -0.792276000000,         !- Vertex 1 X-coordinate {m}
    13.921569000000,         !- Vertex 1 Y-coordinate {m}
    7.924800000000,          !- Vertex 1 Z-coordinate {m}
    -0.792276000000,         !- Vertex 2 X-coordinate {m}
    13.921569000000,         !- Vertex 2 Y-coordinate {m}
    4.572000000000,          !- Vertex 2 Z-coordinate {m}
    -11.155476000000,        !- Vertex 3 X-coordinate {m}
    13.921569000000,         !- Vertex 3 Y-coordinate {m}
    4.572000000000,          !- Vertex 3 Z-coordinate {m}
    -11.155476000000,        !- Vertex 4 X-coordinate {m}
    13.921569000000,         !- Vertex 4 Y-coordinate {m}
    7.924800000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    4CE2EA,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    floor2north,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -0.792276000000,         !- Vertex 1 X-coordinate {m}
    12.803969000000,         !- Vertex 1 Y-coordinate {m}
    7.924800000000,          !- Vertex 1 Z-coordinate {m}
    -0.792276000000,         !- Vertex 2 X-coordinate {m}
    12.803969000000,         !- Vertex 2 Y-coordinate {m}
    4.572000000000,          !- Vertex 2 Z-coordinate {m}
    -0.792276000000,         !- Vertex 3 X-coordinate {m}
    13.921569000000,         !- Vertex 3 Y-coordinate {m}
    4.572000000000,          !- Vertex 3 Z-coordinate {m}
    -0.792276000000,         !- Vertex 4 X-coordinate {m}
    13.921569000000,         !- Vertex 4 Y-coordinate {m}
    7.924800000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    floor2north_N_wall3,     !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    floor2north,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    46B520,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    8.351724000000,          !- Vertex 1 X-coordinate {m}
    8.841569000000,          !- Vertex 1 Y-coordinate {m}
    7.924800000000,          !- Vertex 1 Z-coordinate {m}
    8.351724000000,          !- Vertex 2 X-coordinate {m}
    8.841569000000,          !- Vertex 2 Y-coordinate {m}
    4.572000000000,          !- Vertex 2 Z-coordinate {m}
    -0.792276000000,         !- Vertex 3 X-coordinate {m}
    8.841569000000,          !- Vertex 3 Y-coordinate {m}
    4.572000000000,          !- Vertex 3 Z-coordinate {m}
    -0.792276000000,         !- Vertex 4 X-coordinate {m}
    8.841569000000,          !- Vertex 4 Y-coordinate {m}
    7.924800000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    648E75,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    floor2north,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    86757F,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    8.351724000000,          !- Vertex 1 X-coordinate {m}
    12.803969000000,         !- Vertex 1 Y-coordinate {m}
    7.924800000000,          !- Vertex 1 Z-coordinate {m}
    8.351724000000,          !- Vertex 2 X-coordinate {m}
    12.803969000000,         !- Vertex 2 Y-coordinate {m}
    4.572000000000,          !- Vertex 2 Z-coordinate {m}
    8.351724000000,          !- Vertex 3 X-coordinate {m}
    8.841569000000,          !- Vertex 3 Y-coordinate {m}
    4.572000000000,          !- Vertex 3 Z-coordinate {m}
    8.351724000000,          !- Vertex 4 X-coordinate {m}
    8.841569000000,          !- Vertex 4 Y-coordinate {m}
    7.924800000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    floor2north_N_wall2,     !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    floor2north,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    18.714924000000,         !- Vertex 1 X-coordinate {m}
    13.921569000000,         !- Vertex 1 Y-coordinate {m}
    7.924800000000,          !- Vertex 1 Z-coordinate {m}
    18.714924000000,         !- Vertex 2 X-coordinate {m}
    13.921569000000,         !- Vertex 2 Y-coordinate {m}
    4.572000000000,          !- Vertex 2 Z-coordinate {m}
    8.351724000000,          !- Vertex 3 X-coordinate {m}
    13.921569000000,         !- Vertex 3 Y-coordinate {m}
    4.572000000000,          !- Vertex 3 Z-coordinate {m}
    8.351724000000,          !- Vertex 4 X-coordinate {m}
    13.921569000000,         !- Vertex 4 Y-coordinate {m}
    7.924800000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    floor2south_S_wall1,     !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    floor2south,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -36.872502000000,        !- Vertex 1 X-coordinate {m}
    -14.778504000000,        !- Vertex 1 Y-coordinate {m}
    7.924800000000,          !- Vertex 1 Z-coordinate {m}
    -36.872502000000,        !- Vertex 2 X-coordinate {m}
    -14.778504000000,        !- Vertex 2 Y-coordinate {m}
    4.572000000000,          !- Vertex 2 Z-coordinate {m}
    -26.509302000000,        !- Vertex 3 X-coordinate {m}
    -14.778504000000,        !- Vertex 3 Y-coordinate {m}
    4.572000000000,          !- Vertex 3 Z-coordinate {m}
    -26.509302000000,        !- Vertex 4 X-coordinate {m}
    -14.778504000000,        !- Vertex 4 Y-coordinate {m}
    7.924800000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2DADB5,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    floor2south,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -26.509302000000,        !- Vertex 1 X-coordinate {m}
    -13.762504000000,        !- Vertex 1 Y-coordinate {m}
    7.924800000000,          !- Vertex 1 Z-coordinate {m}
    -26.509302000000,        !- Vertex 2 X-coordinate {m}
    -13.762504000000,        !- Vertex 2 Y-coordinate {m}
    4.572000000000,          !- Vertex 2 Z-coordinate {m}
    -17.365302000000,        !- Vertex 3 X-coordinate {m}
    -13.762504000000,        !- Vertex 3 Y-coordinate {m}
    4.572000000000,          !- Vertex 3 Z-coordinate {m}
    -17.365302000000,        !- Vertex 4 X-coordinate {m}
    -13.762504000000,        !- Vertex 4 Y-coordinate {m}
    7.924800000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    238D6F,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    floor2south,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -26.509302000000,        !- Vertex 1 X-coordinate {m}
    -14.778504000000,        !- Vertex 1 Y-coordinate {m}
    7.924800000000,          !- Vertex 1 Z-coordinate {m}
    -26.509302000000,        !- Vertex 2 X-coordinate {m}
    -14.778504000000,        !- Vertex 2 Y-coordinate {m}
    4.572000000000,          !- Vertex 2 Z-coordinate {m}
    -26.509302000000,        !- Vertex 3 X-coordinate {m}
    -13.762504000000,        !- Vertex 3 Y-coordinate {m}
    4.572000000000,          !- Vertex 3 Z-coordinate {m}
    -26.509302000000,        !- Vertex 4 X-coordinate {m}
    -13.762504000000,        !- Vertex 4 Y-coordinate {m}
    7.924800000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    28E786,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    floor2south,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -17.365302000000,        !- Vertex 1 X-coordinate {m}
    -13.762504000000,        !- Vertex 1 Y-coordinate {m}
    7.924800000000,          !- Vertex 1 Z-coordinate {m}
    -17.365302000000,        !- Vertex 2 X-coordinate {m}
    -13.762504000000,        !- Vertex 2 Y-coordinate {m}
    4.572000000000,          !- Vertex 2 Z-coordinate {m}
    -17.365302000000,        !- Vertex 3 X-coordinate {m}
    -14.778504000000,        !- Vertex 3 Y-coordinate {m}
    4.572000000000,          !- Vertex 3 Z-coordinate {m}
    -17.365302000000,        !- Vertex 4 X-coordinate {m}
    -14.778504000000,        !- Vertex 4 Y-coordinate {m}
    7.924800000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    603698,                  !- Name
    Floor,                   !- Surface Type
    Interior Floor_topside,  !- Construction Name
    floor2south,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    AB5E4A,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -7.002102000000,         !- Vertex 1 X-coordinate {m}
    -4.415304000000,         !- Vertex 1 Y-coordinate {m}
    4.572000000000,          !- Vertex 1 Z-coordinate {m}
    -7.002102000000,         !- Vertex 2 X-coordinate {m}
    -13.762504000000,        !- Vertex 2 Y-coordinate {m}
    4.572000000000,          !- Vertex 2 Z-coordinate {m}
    -36.872502000000,        !- Vertex 3 X-coordinate {m}
    -13.762504000000,        !- Vertex 3 Y-coordinate {m}
    4.572000000000,          !- Vertex 3 Z-coordinate {m}
    -36.872502000000,        !- Vertex 4 X-coordinate {m}
    -4.415304000000,         !- Vertex 4 Y-coordinate {m}
    4.572000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    A1F995,                  !- Name
    Floor,                   !- Surface Type
    Exterior Floor,          !- Construction Name
    floor2south,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -26.509302000000,        !- Vertex 1 X-coordinate {m}
    -13.762504000000,        !- Vertex 1 Y-coordinate {m}
    4.572000000000,          !- Vertex 1 Z-coordinate {m}
    -26.509302000000,        !- Vertex 2 X-coordinate {m}
    -14.778504000000,        !- Vertex 2 Y-coordinate {m}
    4.572000000000,          !- Vertex 2 Z-coordinate {m}
    -36.872502000000,        !- Vertex 3 X-coordinate {m}
    -14.778504000000,        !- Vertex 3 Y-coordinate {m}
    4.572000000000,          !- Vertex 3 Z-coordinate {m}
    -36.872502000000,        !- Vertex 4 X-coordinate {m}
    -13.762504000000,        !- Vertex 4 Y-coordinate {m}
    4.572000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    C4F677,                  !- Name
    Floor,                   !- Surface Type
    Interior Floor_topside,  !- Construction Name
    floor3north,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    4FC607,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    8,                       !- Number of Vertices
    18.714924000000,         !- Vertex 1 X-coordinate {m}
    13.921569000000,         !- Vertex 1 Y-coordinate {m}
    8.839200000000,          !- Vertex 1 Z-coordinate {m}
    18.714924000000,         !- Vertex 2 X-coordinate {m}
    2.948769000000,          !- Vertex 2 Y-coordinate {m}
    8.839200000000,          !- Vertex 2 Z-coordinate {m}
    -11.155476000000,        !- Vertex 3 X-coordinate {m}
    2.948769000000,          !- Vertex 3 Y-coordinate {m}
    8.839200000000,          !- Vertex 3 Z-coordinate {m}
    -11.155476000000,        !- Vertex 4 X-coordinate {m}
    13.921569000000,         !- Vertex 4 Y-coordinate {m}
    8.839200000000,          !- Vertex 4 Z-coordinate {m}
    -0.792276000000,         !- Vertex 5 X-coordinate {m}
    13.921569000000,         !- Vertex 5 Y-coordinate {m}
    8.839200000000,          !- Vertex 5 Z-coordinate {m}
    -0.792276000000,         !- Vertex 6 X-coordinate {m}
    12.803969000000,         !- Vertex 6 Y-coordinate {m}
    8.839200000000,          !- Vertex 6 Z-coordinate {m}
    8.351724000000,          !- Vertex 7 X-coordinate {m}
    12.803969000000,         !- Vertex 7 Y-coordinate {m}
    8.839200000000,          !- Vertex 7 Z-coordinate {m}
    8.351724000000,          !- Vertex 8 X-coordinate {m}
    13.921569000000,         !- Vertex 8 Y-coordinate {m}
    8.839200000000;          !- Vertex 8 Z-coordinate {m}

BuildingSurface:Detailed,
    floor3north_E_wall,      !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    floor3north,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    18.714924000000,         !- Vertex 1 X-coordinate {m}
    10.873569000000,         !- Vertex 1 Y-coordinate {m}
    12.192000000000,         !- Vertex 1 Z-coordinate {m}
    18.714924000000,         !- Vertex 2 X-coordinate {m}
    10.873569000000,         !- Vertex 2 Y-coordinate {m}
    8.839200000000,          !- Vertex 2 Z-coordinate {m}
    18.714924000000,         !- Vertex 3 X-coordinate {m}
    13.921569000000,         !- Vertex 3 Y-coordinate {m}
    8.839200000000,          !- Vertex 3 Z-coordinate {m}
    18.714924000000,         !- Vertex 4 X-coordinate {m}
    13.921569000000,         !- Vertex 4 Y-coordinate {m}
    12.192000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    B77165,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    floor3north,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    B06D4C,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    18.714924000000,         !- Vertex 1 X-coordinate {m}
    4.472769000000,          !- Vertex 1 Y-coordinate {m}
    12.192000000000,         !- Vertex 1 Z-coordinate {m}
    18.714924000000,         !- Vertex 2 X-coordinate {m}
    4.472769000000,          !- Vertex 2 Y-coordinate {m}
    8.839200000000,          !- Vertex 2 Z-coordinate {m}
    18.714924000000,         !- Vertex 3 X-coordinate {m}
    10.873569000000,         !- Vertex 3 Y-coordinate {m}
    8.839200000000,          !- Vertex 3 Z-coordinate {m}
    18.714924000000,         !- Vertex 4 X-coordinate {m}
    10.873569000000,         !- Vertex 4 Y-coordinate {m}
    12.192000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    CA0985,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    floor3north,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    706CAD,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -11.155476000000,        !- Vertex 1 X-coordinate {m}
    2.948769000000,          !- Vertex 1 Y-coordinate {m}
    12.192000000000,         !- Vertex 1 Z-coordinate {m}
    -11.155476000000,        !- Vertex 2 X-coordinate {m}
    2.948769000000,          !- Vertex 2 Y-coordinate {m}
    8.839200000000,          !- Vertex 2 Z-coordinate {m}
    18.714924000000,         !- Vertex 3 X-coordinate {m}
    2.948769000000,          !- Vertex 3 Y-coordinate {m}
    8.839200000000,          !- Vertex 3 Z-coordinate {m}
    18.714924000000,         !- Vertex 4 X-coordinate {m}
    2.948769000000,          !- Vertex 4 Y-coordinate {m}
    12.192000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    A579C7,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    floor3north,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    D7C719,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -11.155476000000,        !- Vertex 1 X-coordinate {m}
    10.873569000000,         !- Vertex 1 Y-coordinate {m}
    12.192000000000,         !- Vertex 1 Z-coordinate {m}
    -11.155476000000,        !- Vertex 2 X-coordinate {m}
    10.873569000000,         !- Vertex 2 Y-coordinate {m}
    8.839200000000,          !- Vertex 2 Z-coordinate {m}
    -11.155476000000,        !- Vertex 3 X-coordinate {m}
    2.948769000000,          !- Vertex 3 Y-coordinate {m}
    8.839200000000,          !- Vertex 3 Z-coordinate {m}
    -11.155476000000,        !- Vertex 4 X-coordinate {m}
    2.948769000000,          !- Vertex 4 Y-coordinate {m}
    12.192000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    floor3north_W_wall,      !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    floor3north,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -11.155476000000,        !- Vertex 1 X-coordinate {m}
    13.921569000000,         !- Vertex 1 Y-coordinate {m}
    12.192000000000,         !- Vertex 1 Z-coordinate {m}
    -11.155476000000,        !- Vertex 2 X-coordinate {m}
    13.921569000000,         !- Vertex 2 Y-coordinate {m}
    8.839200000000,          !- Vertex 2 Z-coordinate {m}
    -11.155476000000,        !- Vertex 3 X-coordinate {m}
    10.873569000000,         !- Vertex 3 Y-coordinate {m}
    8.839200000000,          !- Vertex 3 Z-coordinate {m}
    -11.155476000000,        !- Vertex 4 X-coordinate {m}
    10.873569000000,         !- Vertex 4 Y-coordinate {m}
    12.192000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    floor3north_N_wall1,     !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    floor3north,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -0.792276000000,         !- Vertex 1 X-coordinate {m}
    13.921569000000,         !- Vertex 1 Y-coordinate {m}
    12.192000000000,         !- Vertex 1 Z-coordinate {m}
    -0.792276000000,         !- Vertex 2 X-coordinate {m}
    13.921569000000,         !- Vertex 2 Y-coordinate {m}
    8.839200000000,          !- Vertex 2 Z-coordinate {m}
    -11.155476000000,        !- Vertex 3 X-coordinate {m}
    13.921569000000,         !- Vertex 3 Y-coordinate {m}
    8.839200000000,          !- Vertex 3 Z-coordinate {m}
    -11.155476000000,        !- Vertex 4 X-coordinate {m}
    13.921569000000,         !- Vertex 4 Y-coordinate {m}
    12.192000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    C8E3E3,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    floor3north,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -0.792276000000,         !- Vertex 1 X-coordinate {m}
    12.803969000000,         !- Vertex 1 Y-coordinate {m}
    12.192000000000,         !- Vertex 1 Z-coordinate {m}
    -0.792276000000,         !- Vertex 2 X-coordinate {m}
    12.803969000000,         !- Vertex 2 Y-coordinate {m}
    8.839200000000,          !- Vertex 2 Z-coordinate {m}
    -0.792276000000,         !- Vertex 3 X-coordinate {m}
    13.921569000000,         !- Vertex 3 Y-coordinate {m}
    8.839200000000,          !- Vertex 3 Z-coordinate {m}
    -0.792276000000,         !- Vertex 4 X-coordinate {m}
    13.921569000000,         !- Vertex 4 Y-coordinate {m}
    12.192000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    5D6E91,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    floor3north,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    8.351724000000,          !- Vertex 1 X-coordinate {m}
    13.921569000000,         !- Vertex 1 Y-coordinate {m}
    12.192000000000,         !- Vertex 1 Z-coordinate {m}
    8.351724000000,          !- Vertex 2 X-coordinate {m}
    13.921569000000,         !- Vertex 2 Y-coordinate {m}
    8.839200000000,          !- Vertex 2 Z-coordinate {m}
    8.351724000000,          !- Vertex 3 X-coordinate {m}
    12.803969000000,         !- Vertex 3 Y-coordinate {m}
    8.839200000000,          !- Vertex 3 Z-coordinate {m}
    8.351724000000,          !- Vertex 4 X-coordinate {m}
    12.803969000000,         !- Vertex 4 Y-coordinate {m}
    12.192000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    floor3north_N_wall2,     !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    floor3north,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    18.714924000000,         !- Vertex 1 X-coordinate {m}
    13.921569000000,         !- Vertex 1 Y-coordinate {m}
    12.192000000000,         !- Vertex 1 Z-coordinate {m}
    18.714924000000,         !- Vertex 2 X-coordinate {m}
    13.921569000000,         !- Vertex 2 Y-coordinate {m}
    8.839200000000,          !- Vertex 2 Z-coordinate {m}
    8.351724000000,          !- Vertex 3 X-coordinate {m}
    13.921569000000,         !- Vertex 3 Y-coordinate {m}
    8.839200000000,          !- Vertex 3 Z-coordinate {m}
    8.351724000000,          !- Vertex 4 X-coordinate {m}
    13.921569000000,         !- Vertex 4 Y-coordinate {m}
    12.192000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    A9CFF8,                  !- Name
    Floor,                   !- Surface Type
    Interior Floor_topside,  !- Construction Name
    floor3east,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    BDD052,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.582033000000,         !- Vertex 1 X-coordinate {m}
    3.138088000000,          !- Vertex 1 Y-coordinate {m}
    8.839200000000,          !- Vertex 1 Z-coordinate {m}
    -2.582033000000,         !- Vertex 2 X-coordinate {m}
    -5.701112000000,         !- Vertex 2 Y-coordinate {m}
    8.839200000000,          !- Vertex 2 Z-coordinate {m}
    -9.592433000000,         !- Vertex 3 X-coordinate {m}
    -5.701112000000,         !- Vertex 3 Y-coordinate {m}
    8.839200000000,          !- Vertex 3 Z-coordinate {m}
    -9.592433000000,         !- Vertex 4 X-coordinate {m}
    3.138088000000,          !- Vertex 4 Y-coordinate {m}
    8.839200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    5D4B42,                  !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    floor3east,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    96FF10,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -9.592433000000,         !- Vertex 1 X-coordinate {m}
    3.138088000000,          !- Vertex 1 Y-coordinate {m}
    12.192000000000,         !- Vertex 1 Z-coordinate {m}
    -9.592433000000,         !- Vertex 2 X-coordinate {m}
    -5.701112000000,         !- Vertex 2 Y-coordinate {m}
    12.192000000000,         !- Vertex 2 Z-coordinate {m}
    -2.582033000000,         !- Vertex 3 X-coordinate {m}
    -5.701112000000,         !- Vertex 3 Y-coordinate {m}
    12.192000000000,         !- Vertex 3 Z-coordinate {m}
    -2.582033000000,         !- Vertex 4 X-coordinate {m}
    3.138088000000,          !- Vertex 4 Y-coordinate {m}
    12.192000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    floor3east_E_wall,       !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    floor3east,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.582033000000,         !- Vertex 1 X-coordinate {m}
    -5.701112000000,         !- Vertex 1 Y-coordinate {m}
    12.192000000000,         !- Vertex 1 Z-coordinate {m}
    -2.582033000000,         !- Vertex 2 X-coordinate {m}
    -5.701112000000,         !- Vertex 2 Y-coordinate {m}
    8.839200000000,          !- Vertex 2 Z-coordinate {m}
    -2.582033000000,         !- Vertex 3 X-coordinate {m}
    3.138088000000,          !- Vertex 3 Y-coordinate {m}
    8.839200000000,          !- Vertex 3 Z-coordinate {m}
    -2.582033000000,         !- Vertex 4 X-coordinate {m}
    3.138088000000,          !- Vertex 4 Y-coordinate {m}
    12.192000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    12DEB5,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    floor3east,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -9.592433000000,         !- Vertex 1 X-coordinate {m}
    -5.701112000000,         !- Vertex 1 Y-coordinate {m}
    12.192000000000,         !- Vertex 1 Z-coordinate {m}
    -9.592433000000,         !- Vertex 2 X-coordinate {m}
    -5.701112000000,         !- Vertex 2 Y-coordinate {m}
    8.839200000000,          !- Vertex 2 Z-coordinate {m}
    -2.582033000000,         !- Vertex 3 X-coordinate {m}
    -5.701112000000,         !- Vertex 3 Y-coordinate {m}
    8.839200000000,          !- Vertex 3 Z-coordinate {m}
    -2.582033000000,         !- Vertex 4 X-coordinate {m}
    -5.701112000000,         !- Vertex 4 Y-coordinate {m}
    12.192000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    29B736,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    floor3east,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    E7DE31,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -9.592433000000,         !- Vertex 1 X-coordinate {m}
    -1.129112000000,         !- Vertex 1 Y-coordinate {m}
    12.192000000000,         !- Vertex 1 Z-coordinate {m}
    -9.592433000000,         !- Vertex 2 X-coordinate {m}
    -1.129112000000,         !- Vertex 2 Y-coordinate {m}
    8.839200000000,          !- Vertex 2 Z-coordinate {m}
    -9.592433000000,         !- Vertex 3 X-coordinate {m}
    -5.701112000000,         !- Vertex 3 Y-coordinate {m}
    8.839200000000,          !- Vertex 3 Z-coordinate {m}
    -9.592433000000,         !- Vertex 4 X-coordinate {m}
    -5.701112000000,         !- Vertex 4 Y-coordinate {m}
    12.192000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    floor3east_N_wall,       !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    floor3east,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2E38E8,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.582033000000,         !- Vertex 1 X-coordinate {m}
    3.138088000000,          !- Vertex 1 Y-coordinate {m}
    12.192000000000,         !- Vertex 1 Z-coordinate {m}
    -2.582033000000,         !- Vertex 2 X-coordinate {m}
    3.138088000000,          !- Vertex 2 Y-coordinate {m}
    8.839200000000,          !- Vertex 2 Z-coordinate {m}
    -9.592433000000,         !- Vertex 3 X-coordinate {m}
    3.138088000000,          !- Vertex 3 Y-coordinate {m}
    8.839200000000,          !- Vertex 3 Z-coordinate {m}
    -9.592433000000,         !- Vertex 4 X-coordinate {m}
    3.138088000000,          !- Vertex 4 Y-coordinate {m}
    12.192000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    885347,                  !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    floor3south,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    DE7880,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    8,                       !- Number of Vertices
    -36.872502000000,        !- Vertex 1 X-coordinate {m}
    -4.415304000000,         !- Vertex 1 Y-coordinate {m}
    12.192000000000,         !- Vertex 1 Z-coordinate {m}
    -36.872502000000,        !- Vertex 2 X-coordinate {m}
    -14.778504000000,        !- Vertex 2 Y-coordinate {m}
    12.192000000000,         !- Vertex 2 Z-coordinate {m}
    -26.509302000000,        !- Vertex 3 X-coordinate {m}
    -14.778504000000,        !- Vertex 3 Y-coordinate {m}
    12.192000000000,         !- Vertex 3 Z-coordinate {m}
    -26.509302000000,        !- Vertex 4 X-coordinate {m}
    -13.762504000000,        !- Vertex 4 Y-coordinate {m}
    12.192000000000,         !- Vertex 4 Z-coordinate {m}
    -17.365302000000,        !- Vertex 5 X-coordinate {m}
    -13.762504000000,        !- Vertex 5 Y-coordinate {m}
    12.192000000000,         !- Vertex 5 Z-coordinate {m}
    -17.365302000000,        !- Vertex 6 X-coordinate {m}
    -14.778504000000,        !- Vertex 6 Y-coordinate {m}
    12.192000000000,         !- Vertex 6 Z-coordinate {m}
    -7.002102000000,         !- Vertex 7 X-coordinate {m}
    -14.778504000000,        !- Vertex 7 Y-coordinate {m}
    12.192000000000,         !- Vertex 7 Z-coordinate {m}
    -7.002102000000,         !- Vertex 8 X-coordinate {m}
    -4.415304000000,         !- Vertex 8 Y-coordinate {m}
    12.192000000000;         !- Vertex 8 Z-coordinate {m}

BuildingSurface:Detailed,
    E7DE31,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    floor3south,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    29B736,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -7.002102000000,         !- Vertex 1 X-coordinate {m}
    -8.987304000000,         !- Vertex 1 Y-coordinate {m}
    12.192000000000,         !- Vertex 1 Z-coordinate {m}
    -7.002102000000,         !- Vertex 2 X-coordinate {m}
    -8.987304000000,         !- Vertex 2 Y-coordinate {m}
    8.839200000000,          !- Vertex 2 Z-coordinate {m}
    -7.002102000000,         !- Vertex 3 X-coordinate {m}
    -4.415304000000,         !- Vertex 3 Y-coordinate {m}
    8.839200000000,          !- Vertex 3 Z-coordinate {m}
    -7.002102000000,         !- Vertex 4 X-coordinate {m}
    -4.415304000000,         !- Vertex 4 Y-coordinate {m}
    12.192000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    floor3south_E_wall,      !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    floor3south,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -7.002102000000,         !- Vertex 1 X-coordinate {m}
    -14.778504000000,        !- Vertex 1 Y-coordinate {m}
    12.192000000000,         !- Vertex 1 Z-coordinate {m}
    -7.002102000000,         !- Vertex 2 X-coordinate {m}
    -14.778504000000,        !- Vertex 2 Y-coordinate {m}
    8.839200000000,          !- Vertex 2 Z-coordinate {m}
    -7.002102000000,         !- Vertex 3 X-coordinate {m}
    -8.987304000000,         !- Vertex 3 Y-coordinate {m}
    8.839200000000,          !- Vertex 3 Z-coordinate {m}
    -7.002102000000,         !- Vertex 4 X-coordinate {m}
    -8.987304000000,         !- Vertex 4 Y-coordinate {m}
    12.192000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    floor3south_W_wall,      !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    floor3south,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -36.872502000000,        !- Vertex 1 X-coordinate {m}
    -8.987304000000,         !- Vertex 1 Y-coordinate {m}
    12.192000000000,         !- Vertex 1 Z-coordinate {m}
    -36.872502000000,        !- Vertex 2 X-coordinate {m}
    -8.987304000000,         !- Vertex 2 Y-coordinate {m}
    8.839200000000,          !- Vertex 2 Z-coordinate {m}
    -36.872502000000,        !- Vertex 3 X-coordinate {m}
    -14.778504000000,        !- Vertex 3 Y-coordinate {m}
    8.839200000000,          !- Vertex 3 Z-coordinate {m}
    -36.872502000000,        !- Vertex 4 X-coordinate {m}
    -14.778504000000,        !- Vertex 4 Y-coordinate {m}
    12.192000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    63897A,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    floor3south,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -26.509302000000,        !- Vertex 1 X-coordinate {m}
    -13.762504000000,        !- Vertex 1 Y-coordinate {m}
    12.192000000000,         !- Vertex 1 Z-coordinate {m}
    -26.509302000000,        !- Vertex 2 X-coordinate {m}
    -13.762504000000,        !- Vertex 2 Y-coordinate {m}
    8.839200000000,          !- Vertex 2 Z-coordinate {m}
    -17.365302000000,        !- Vertex 3 X-coordinate {m}
    -13.762504000000,        !- Vertex 3 Y-coordinate {m}
    8.839200000000,          !- Vertex 3 Z-coordinate {m}
    -17.365302000000,        !- Vertex 4 X-coordinate {m}
    -13.762504000000,        !- Vertex 4 Y-coordinate {m}
    12.192000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    floor3south_S_wall1,     !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    floor3south,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -36.872502000000,        !- Vertex 1 X-coordinate {m}
    -14.778504000000,        !- Vertex 1 Y-coordinate {m}
    12.192000000000,         !- Vertex 1 Z-coordinate {m}
    -36.872502000000,        !- Vertex 2 X-coordinate {m}
    -14.778504000000,        !- Vertex 2 Y-coordinate {m}
    8.839200000000,          !- Vertex 2 Z-coordinate {m}
    -26.509302000000,        !- Vertex 3 X-coordinate {m}
    -14.778504000000,        !- Vertex 3 Y-coordinate {m}
    8.839200000000,          !- Vertex 3 Z-coordinate {m}
    -26.509302000000,        !- Vertex 4 X-coordinate {m}
    -14.778504000000,        !- Vertex 4 Y-coordinate {m}
    12.192000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    420285,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    floor3south,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -26.509302000000,        !- Vertex 1 X-coordinate {m}
    -14.778504000000,        !- Vertex 1 Y-coordinate {m}
    12.192000000000,         !- Vertex 1 Z-coordinate {m}
    -26.509302000000,        !- Vertex 2 X-coordinate {m}
    -14.778504000000,        !- Vertex 2 Y-coordinate {m}
    8.839200000000,          !- Vertex 2 Z-coordinate {m}
    -26.509302000000,        !- Vertex 3 X-coordinate {m}
    -13.762504000000,        !- Vertex 3 Y-coordinate {m}
    8.839200000000,          !- Vertex 3 Z-coordinate {m}
    -26.509302000000,        !- Vertex 4 X-coordinate {m}
    -13.762504000000,        !- Vertex 4 Y-coordinate {m}
    12.192000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    floor3south_S_wall2,     !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    floor3south,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -17.365302000000,        !- Vertex 1 X-coordinate {m}
    -14.778504000000,        !- Vertex 1 Y-coordinate {m}
    12.192000000000,         !- Vertex 1 Z-coordinate {m}
    -17.365302000000,        !- Vertex 2 X-coordinate {m}
    -14.778504000000,        !- Vertex 2 Y-coordinate {m}
    8.839200000000,          !- Vertex 2 Z-coordinate {m}
    -7.002102000000,         !- Vertex 3 X-coordinate {m}
    -14.778504000000,        !- Vertex 3 Y-coordinate {m}
    8.839200000000,          !- Vertex 3 Z-coordinate {m}
    -7.002102000000,         !- Vertex 4 X-coordinate {m}
    -14.778504000000,        !- Vertex 4 Y-coordinate {m}
    12.192000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    898BDD,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    floor3south,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -17.365302000000,        !- Vertex 1 X-coordinate {m}
    -13.762504000000,        !- Vertex 1 Y-coordinate {m}
    12.192000000000,         !- Vertex 1 Z-coordinate {m}
    -17.365302000000,        !- Vertex 2 X-coordinate {m}
    -13.762504000000,        !- Vertex 2 Y-coordinate {m}
    8.839200000000,          !- Vertex 2 Z-coordinate {m}
    -17.365302000000,        !- Vertex 3 X-coordinate {m}
    -14.778504000000,        !- Vertex 3 Y-coordinate {m}
    8.839200000000,          !- Vertex 3 Z-coordinate {m}
    -17.365302000000,        !- Vertex 4 X-coordinate {m}
    -14.778504000000,        !- Vertex 4 Y-coordinate {m}
    12.192000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    9F5C3B,                  !- Name
    Floor,                   !- Surface Type
    Interior Floor_topside,  !- Construction Name
    floor3west_stairwell,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    97A634,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    7.010400000000,          !- Vertex 1 X-coordinate {m}
    4.572000000000,          !- Vertex 1 Y-coordinate {m}
    8.839200000000,          !- Vertex 1 Z-coordinate {m}
    7.010400000000,          !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    8.839200000000,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    8.839200000000,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    4.572000000000,          !- Vertex 4 Y-coordinate {m}
    8.839200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    529C09,                  !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    floor3west_stairwell,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    930F22,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    4.572000000000,          !- Vertex 1 Y-coordinate {m}
    12.192000000000,         !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    12.192000000000,         !- Vertex 2 Z-coordinate {m}
    7.010400000000,          !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    12.192000000000,         !- Vertex 3 Z-coordinate {m}
    7.010400000000,          !- Vertex 4 X-coordinate {m}
    4.572000000000,          !- Vertex 4 Y-coordinate {m}
    12.192000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    6493B3,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    floor3west_stairwell,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F19692,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    7.010400000000,          !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    12.192000000000,         !- Vertex 1 Z-coordinate {m}
    7.010400000000,          !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    8.839200000000,          !- Vertex 2 Z-coordinate {m}
    7.010400000000,          !- Vertex 3 X-coordinate {m}
    4.572000000000,          !- Vertex 3 Y-coordinate {m}
    8.839200000000,          !- Vertex 3 Z-coordinate {m}
    7.010400000000,          !- Vertex 4 X-coordinate {m}
    4.572000000000,          !- Vertex 4 Y-coordinate {m}
    12.192000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    93C1FD,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    floor3west_stairwell,    !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    12.192000000000,         !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    8.839200000000,          !- Vertex 2 Z-coordinate {m}
    7.010400000000,          !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    8.839200000000,          !- Vertex 3 Z-coordinate {m}
    7.010400000000,          !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    12.192000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    floor3west_W_wall,       !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    floor3west_stairwell,    !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    4.572000000000,          !- Vertex 1 Y-coordinate {m}
    12.192000000000,         !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    4.572000000000,          !- Vertex 2 Y-coordinate {m}
    8.839200000000,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    8.839200000000,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    12.192000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    floor3west_N_wall,       !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    floor3west_stairwell,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    CA2907,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    7.010400000000,          !- Vertex 1 X-coordinate {m}
    4.572000000000,          !- Vertex 1 Y-coordinate {m}
    12.192000000000,         !- Vertex 1 Z-coordinate {m}
    7.010400000000,          !- Vertex 2 X-coordinate {m}
    4.572000000000,          !- Vertex 2 Y-coordinate {m}
    8.839200000000,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    4.572000000000,          !- Vertex 3 Y-coordinate {m}
    8.839200000000,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    4.572000000000,          !- Vertex 4 Y-coordinate {m}
    12.192000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    9E4C01,                  !- Name
    Floor,                   !- Surface Type
    Interior Floor_topside,  !- Construction Name
    floor3corridor,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    14AE2F,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -5.877580000000,         !- Vertex 1 X-coordinate {m}
    -27.300896000000,        !- Vertex 1 Y-coordinate {m}
    8.839200000000,          !- Vertex 1 Z-coordinate {m}
    -5.877580000000,         !- Vertex 2 X-coordinate {m}
    -30.044096000000,        !- Vertex 2 Y-coordinate {m}
    8.839200000000,          !- Vertex 2 Z-coordinate {m}
    -42.758380000000,        !- Vertex 3 X-coordinate {m}
    -30.044096000000,        !- Vertex 3 Y-coordinate {m}
    8.839200000000,          !- Vertex 3 Z-coordinate {m}
    -42.758380000000,        !- Vertex 4 X-coordinate {m}
    -27.300896000000,        !- Vertex 4 Y-coordinate {m}
    8.839200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8E021F,                  !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    floor3corridor,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    9338B7,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -42.758380000000,        !- Vertex 1 X-coordinate {m}
    -27.300896000000,        !- Vertex 1 Y-coordinate {m}
    12.192000000000,         !- Vertex 1 Z-coordinate {m}
    -42.758380000000,        !- Vertex 2 X-coordinate {m}
    -30.044096000000,        !- Vertex 2 Y-coordinate {m}
    12.192000000000,         !- Vertex 2 Z-coordinate {m}
    -5.877580000000,         !- Vertex 3 X-coordinate {m}
    -30.044096000000,        !- Vertex 3 Y-coordinate {m}
    12.192000000000,         !- Vertex 3 Z-coordinate {m}
    -5.877580000000,         !- Vertex 4 X-coordinate {m}
    -27.300896000000,        !- Vertex 4 Y-coordinate {m}
    12.192000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    F7D162,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    floor3corridor,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    35774B,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -35.747980000000,        !- Vertex 1 X-coordinate {m}
    -30.044096000000,        !- Vertex 1 Y-coordinate {m}
    12.192000000000,         !- Vertex 1 Z-coordinate {m}
    -35.747980000000,        !- Vertex 2 X-coordinate {m}
    -30.044096000000,        !- Vertex 2 Y-coordinate {m}
    8.839200000000,          !- Vertex 2 Z-coordinate {m}
    -5.877580000000,         !- Vertex 3 X-coordinate {m}
    -30.044096000000,        !- Vertex 3 Y-coordinate {m}
    8.839200000000,          !- Vertex 3 Z-coordinate {m}
    -5.877580000000,         !- Vertex 4 X-coordinate {m}
    -30.044096000000,        !- Vertex 4 Y-coordinate {m}
    12.192000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    FF0DDA,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    floor3corridor,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -42.758380000000,        !- Vertex 1 X-coordinate {m}
    -27.300896000000,        !- Vertex 1 Y-coordinate {m}
    12.192000000000,         !- Vertex 1 Z-coordinate {m}
    -42.758380000000,        !- Vertex 2 X-coordinate {m}
    -27.300896000000,        !- Vertex 2 Y-coordinate {m}
    8.839200000000,          !- Vertex 2 Z-coordinate {m}
    -42.758380000000,        !- Vertex 3 X-coordinate {m}
    -30.044096000000,        !- Vertex 3 Y-coordinate {m}
    8.839200000000,          !- Vertex 3 Z-coordinate {m}
    -42.758380000000,        !- Vertex 4 X-coordinate {m}
    -30.044096000000,        !- Vertex 4 Y-coordinate {m}
    12.192000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    17FAF0,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    floor3corridor,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    21828C,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -35.747980000000,        !- Vertex 1 X-coordinate {m}
    -27.300896000000,        !- Vertex 1 Y-coordinate {m}
    12.192000000000,         !- Vertex 1 Z-coordinate {m}
    -35.747980000000,        !- Vertex 2 X-coordinate {m}
    -27.300896000000,        !- Vertex 2 Y-coordinate {m}
    8.839200000000,          !- Vertex 2 Z-coordinate {m}
    -42.758380000000,        !- Vertex 3 X-coordinate {m}
    -27.300896000000,        !- Vertex 3 Y-coordinate {m}
    8.839200000000,          !- Vertex 3 Z-coordinate {m}
    -42.758380000000,        !- Vertex 4 X-coordinate {m}
    -27.300896000000,        !- Vertex 4 Y-coordinate {m}
    12.192000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    79FBB2,                  !- Name
    Floor,                   !- Surface Type
    Interior Floor_topside,  !- Construction Name
    floor4north,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    9A2E6A,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    8,                       !- Number of Vertices
    18.714924000000,         !- Vertex 1 X-coordinate {m}
    12.803969000000,         !- Vertex 1 Y-coordinate {m}
    13.106400000000,         !- Vertex 1 Z-coordinate {m}
    18.714924000000,         !- Vertex 2 X-coordinate {m}
    2.948769000000,          !- Vertex 2 Y-coordinate {m}
    13.106400000000,         !- Vertex 2 Z-coordinate {m}
    3.474924000000,          !- Vertex 3 X-coordinate {m}
    2.948769000000,          !- Vertex 3 Y-coordinate {m}
    13.106400000000,         !- Vertex 3 Z-coordinate {m}
    3.474924000000,          !- Vertex 4 X-coordinate {m}
    5.996769000000,          !- Vertex 4 Y-coordinate {m}
    13.106400000000,         !- Vertex 4 Z-coordinate {m}
    -2.621076000000,         !- Vertex 5 X-coordinate {m}
    5.996769000000,          !- Vertex 5 Y-coordinate {m}
    13.106400000000,         !- Vertex 5 Z-coordinate {m}
    -2.621076000000,         !- Vertex 6 X-coordinate {m}
    2.948769000000,          !- Vertex 6 Y-coordinate {m}
    13.106400000000,         !- Vertex 6 Z-coordinate {m}
    -11.155476000000,        !- Vertex 7 X-coordinate {m}
    2.948769000000,          !- Vertex 7 Y-coordinate {m}
    13.106400000000,         !- Vertex 7 Z-coordinate {m}
    -11.155476000000,        !- Vertex 8 X-coordinate {m}
    12.803969000000,         !- Vertex 8 Y-coordinate {m}
    13.106400000000;         !- Vertex 8 Z-coordinate {m}

BuildingSurface:Detailed,
    91C4D2,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    floor4north,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    18.714924000000,         !- Vertex 1 X-coordinate {m}
    10.873569000000,         !- Vertex 1 Y-coordinate {m}
    16.459200000000,         !- Vertex 1 Z-coordinate {m}
    18.714924000000,         !- Vertex 2 X-coordinate {m}
    10.873569000000,         !- Vertex 2 Y-coordinate {m}
    13.106400000000,         !- Vertex 2 Z-coordinate {m}
    18.714924000000,         !- Vertex 3 X-coordinate {m}
    12.803969000000,         !- Vertex 3 Y-coordinate {m}
    13.106400000000,         !- Vertex 3 Z-coordinate {m}
    18.714924000000,         !- Vertex 4 X-coordinate {m}
    12.803969000000,         !- Vertex 4 Y-coordinate {m}
    16.459200000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    F4172E,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    floor4north,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    A91ABB,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    18.714924000000,         !- Vertex 1 X-coordinate {m}
    4.472769000000,          !- Vertex 1 Y-coordinate {m}
    16.459200000000,         !- Vertex 1 Z-coordinate {m}
    18.714924000000,         !- Vertex 2 X-coordinate {m}
    4.472769000000,          !- Vertex 2 Y-coordinate {m}
    13.106400000000,         !- Vertex 2 Z-coordinate {m}
    18.714924000000,         !- Vertex 3 X-coordinate {m}
    10.873569000000,         !- Vertex 3 Y-coordinate {m}
    13.106400000000,         !- Vertex 3 Z-coordinate {m}
    18.714924000000,         !- Vertex 4 X-coordinate {m}
    10.873569000000,         !- Vertex 4 Y-coordinate {m}
    16.459200000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    D04AB2,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    floor4north,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    5287DA,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    3.474924000000,          !- Vertex 1 X-coordinate {m}
    2.948769000000,          !- Vertex 1 Y-coordinate {m}
    16.459200000000,         !- Vertex 1 Z-coordinate {m}
    3.474924000000,          !- Vertex 2 X-coordinate {m}
    2.948769000000,          !- Vertex 2 Y-coordinate {m}
    13.106400000000,         !- Vertex 2 Z-coordinate {m}
    18.714924000000,         !- Vertex 3 X-coordinate {m}
    2.948769000000,          !- Vertex 3 Y-coordinate {m}
    13.106400000000,         !- Vertex 3 Z-coordinate {m}
    18.714924000000,         !- Vertex 4 X-coordinate {m}
    2.948769000000,          !- Vertex 4 Y-coordinate {m}
    16.459200000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    46B7FF,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    floor4north,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ADC962,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -11.155476000000,        !- Vertex 1 X-coordinate {m}
    10.873569000000,         !- Vertex 1 Y-coordinate {m}
    16.459200000000,         !- Vertex 1 Z-coordinate {m}
    -11.155476000000,        !- Vertex 2 X-coordinate {m}
    10.873569000000,         !- Vertex 2 Y-coordinate {m}
    13.106400000000,         !- Vertex 2 Z-coordinate {m}
    -11.155476000000,        !- Vertex 3 X-coordinate {m}
    2.948769000000,          !- Vertex 3 Y-coordinate {m}
    13.106400000000,         !- Vertex 3 Z-coordinate {m}
    -11.155476000000,        !- Vertex 4 X-coordinate {m}
    2.948769000000,          !- Vertex 4 Y-coordinate {m}
    16.459200000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1D2C90,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    floor4north,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -11.155476000000,        !- Vertex 1 X-coordinate {m}
    12.803969000000,         !- Vertex 1 Y-coordinate {m}
    16.459200000000,         !- Vertex 1 Z-coordinate {m}
    -11.155476000000,        !- Vertex 2 X-coordinate {m}
    12.803969000000,         !- Vertex 2 Y-coordinate {m}
    13.106400000000,         !- Vertex 2 Z-coordinate {m}
    -11.155476000000,        !- Vertex 3 X-coordinate {m}
    10.873569000000,         !- Vertex 3 Y-coordinate {m}
    13.106400000000,         !- Vertex 3 Z-coordinate {m}
    -11.155476000000,        !- Vertex 4 X-coordinate {m}
    10.873569000000,         !- Vertex 4 Y-coordinate {m}
    16.459200000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    B5CEC4,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    floor4north,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    18.714924000000,         !- Vertex 1 X-coordinate {m}
    12.803969000000,         !- Vertex 1 Y-coordinate {m}
    16.459200000000,         !- Vertex 1 Z-coordinate {m}
    18.714924000000,         !- Vertex 2 X-coordinate {m}
    12.803969000000,         !- Vertex 2 Y-coordinate {m}
    13.106400000000,         !- Vertex 2 Z-coordinate {m}
    -11.155476000000,        !- Vertex 3 X-coordinate {m}
    12.803969000000,         !- Vertex 3 Y-coordinate {m}
    13.106400000000,         !- Vertex 3 Z-coordinate {m}
    -11.155476000000,        !- Vertex 4 X-coordinate {m}
    12.803969000000,         !- Vertex 4 Y-coordinate {m}
    16.459200000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    C12285,                  !- Name
    Floor,                   !- Surface Type
    Interior Floor_topside,  !- Construction Name
    floor4east,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C67D7E,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.582033000000,         !- Vertex 1 X-coordinate {m}
    3.138088000000,          !- Vertex 1 Y-coordinate {m}
    13.106400000000,         !- Vertex 1 Z-coordinate {m}
    -2.582033000000,         !- Vertex 2 X-coordinate {m}
    -5.701112000000,         !- Vertex 2 Y-coordinate {m}
    13.106400000000,         !- Vertex 2 Z-coordinate {m}
    -9.592433000000,         !- Vertex 3 X-coordinate {m}
    -5.701112000000,         !- Vertex 3 Y-coordinate {m}
    13.106400000000,         !- Vertex 3 Z-coordinate {m}
    -9.592433000000,         !- Vertex 4 X-coordinate {m}
    3.138088000000,          !- Vertex 4 Y-coordinate {m}
    13.106400000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    55172C,                  !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    floor4east,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    68A639,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -9.592433000000,         !- Vertex 1 X-coordinate {m}
    3.138088000000,          !- Vertex 1 Y-coordinate {m}
    16.459200000000,         !- Vertex 1 Z-coordinate {m}
    -9.592433000000,         !- Vertex 2 X-coordinate {m}
    -5.701112000000,         !- Vertex 2 Y-coordinate {m}
    16.459200000000,         !- Vertex 2 Z-coordinate {m}
    -2.582033000000,         !- Vertex 3 X-coordinate {m}
    -5.701112000000,         !- Vertex 3 Y-coordinate {m}
    16.459200000000,         !- Vertex 3 Z-coordinate {m}
    -2.582033000000,         !- Vertex 4 X-coordinate {m}
    3.138088000000,          !- Vertex 4 Y-coordinate {m}
    16.459200000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    floor4east_E_wall,       !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    floor4east,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.582033000000,         !- Vertex 1 X-coordinate {m}
    -5.701112000000,         !- Vertex 1 Y-coordinate {m}
    16.459200000000,         !- Vertex 1 Z-coordinate {m}
    -2.582033000000,         !- Vertex 2 X-coordinate {m}
    -5.701112000000,         !- Vertex 2 Y-coordinate {m}
    13.106400000000,         !- Vertex 2 Z-coordinate {m}
    -2.582033000000,         !- Vertex 3 X-coordinate {m}
    3.138088000000,          !- Vertex 3 Y-coordinate {m}
    13.106400000000,         !- Vertex 3 Z-coordinate {m}
    -2.582033000000,         !- Vertex 4 X-coordinate {m}
    3.138088000000,          !- Vertex 4 Y-coordinate {m}
    16.459200000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    871DC3,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    floor4east,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -9.592433000000,         !- Vertex 1 X-coordinate {m}
    -5.701112000000,         !- Vertex 1 Y-coordinate {m}
    16.459200000000,         !- Vertex 1 Z-coordinate {m}
    -9.592433000000,         !- Vertex 2 X-coordinate {m}
    -5.701112000000,         !- Vertex 2 Y-coordinate {m}
    13.106400000000,         !- Vertex 2 Z-coordinate {m}
    -2.582033000000,         !- Vertex 3 X-coordinate {m}
    -5.701112000000,         !- Vertex 3 Y-coordinate {m}
    13.106400000000,         !- Vertex 3 Z-coordinate {m}
    -2.582033000000,         !- Vertex 4 X-coordinate {m}
    -5.701112000000,         !- Vertex 4 Y-coordinate {m}
    16.459200000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    6D6F39,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    floor4east,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    BAC6EB,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -9.592433000000,         !- Vertex 1 X-coordinate {m}
    -1.129112000000,         !- Vertex 1 Y-coordinate {m}
    16.459200000000,         !- Vertex 1 Z-coordinate {m}
    -9.592433000000,         !- Vertex 2 X-coordinate {m}
    -1.129112000000,         !- Vertex 2 Y-coordinate {m}
    13.106400000000,         !- Vertex 2 Z-coordinate {m}
    -9.592433000000,         !- Vertex 3 X-coordinate {m}
    -5.701112000000,         !- Vertex 3 Y-coordinate {m}
    13.106400000000,         !- Vertex 3 Z-coordinate {m}
    -9.592433000000,         !- Vertex 4 X-coordinate {m}
    -5.701112000000,         !- Vertex 4 Y-coordinate {m}
    16.459200000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    floor4east_N_wall,       !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    floor4east,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    B5A893,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.582033000000,         !- Vertex 1 X-coordinate {m}
    3.138088000000,          !- Vertex 1 Y-coordinate {m}
    16.459200000000,         !- Vertex 1 Z-coordinate {m}
    -2.582033000000,         !- Vertex 2 X-coordinate {m}
    3.138088000000,          !- Vertex 2 Y-coordinate {m}
    13.106400000000,         !- Vertex 2 Z-coordinate {m}
    -9.592433000000,         !- Vertex 3 X-coordinate {m}
    3.138088000000,          !- Vertex 3 Y-coordinate {m}
    13.106400000000,         !- Vertex 3 Z-coordinate {m}
    -9.592433000000,         !- Vertex 4 X-coordinate {m}
    3.138088000000,          !- Vertex 4 Y-coordinate {m}
    16.459200000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    7D22FD,                  !- Name
    Floor,                   !- Surface Type
    Interior Floor_topside,  !- Construction Name
    floor4corridor,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    638424,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -5.877580000000,         !- Vertex 1 X-coordinate {m}
    -27.300896000000,        !- Vertex 1 Y-coordinate {m}
    13.106400000000,         !- Vertex 1 Z-coordinate {m}
    -5.877580000000,         !- Vertex 2 X-coordinate {m}
    -30.044096000000,        !- Vertex 2 Y-coordinate {m}
    13.106400000000,         !- Vertex 2 Z-coordinate {m}
    -42.758380000000,        !- Vertex 3 X-coordinate {m}
    -30.044096000000,        !- Vertex 3 Y-coordinate {m}
    13.106400000000,         !- Vertex 3 Z-coordinate {m}
    -42.758380000000,        !- Vertex 4 X-coordinate {m}
    -27.300896000000,        !- Vertex 4 Y-coordinate {m}
    13.106400000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    B25DCF,                  !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    floor4corridor,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    B50179,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -42.758380000000,        !- Vertex 1 X-coordinate {m}
    -27.300896000000,        !- Vertex 1 Y-coordinate {m}
    16.459200000000,         !- Vertex 1 Z-coordinate {m}
    -42.758380000000,        !- Vertex 2 X-coordinate {m}
    -30.044096000000,        !- Vertex 2 Y-coordinate {m}
    16.459200000000,         !- Vertex 2 Z-coordinate {m}
    -5.877580000000,         !- Vertex 3 X-coordinate {m}
    -30.044096000000,        !- Vertex 3 Y-coordinate {m}
    16.459200000000,         !- Vertex 3 Z-coordinate {m}
    -5.877580000000,         !- Vertex 4 X-coordinate {m}
    -27.300896000000,        !- Vertex 4 Y-coordinate {m}
    16.459200000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    A3BDDA,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    floor4corridor,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    3FBE44,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -5.877580000000,         !- Vertex 1 X-coordinate {m}
    -30.044096000000,        !- Vertex 1 Y-coordinate {m}
    16.459200000000,         !- Vertex 1 Z-coordinate {m}
    -5.877580000000,         !- Vertex 2 X-coordinate {m}
    -30.044096000000,        !- Vertex 2 Y-coordinate {m}
    13.106400000000,         !- Vertex 2 Z-coordinate {m}
    -5.877580000000,         !- Vertex 3 X-coordinate {m}
    -27.300896000000,        !- Vertex 3 Y-coordinate {m}
    13.106400000000,         !- Vertex 3 Z-coordinate {m}
    -5.877580000000,         !- Vertex 4 X-coordinate {m}
    -27.300896000000,        !- Vertex 4 Y-coordinate {m}
    16.459200000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2AE35E,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    floor4corridor,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C27342,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -35.747980000000,        !- Vertex 1 X-coordinate {m}
    -30.044096000000,        !- Vertex 1 Y-coordinate {m}
    16.459200000000,         !- Vertex 1 Z-coordinate {m}
    -35.747980000000,        !- Vertex 2 X-coordinate {m}
    -30.044096000000,        !- Vertex 2 Y-coordinate {m}
    13.106400000000,         !- Vertex 2 Z-coordinate {m}
    -5.877580000000,         !- Vertex 3 X-coordinate {m}
    -30.044096000000,        !- Vertex 3 Y-coordinate {m}
    13.106400000000,         !- Vertex 3 Z-coordinate {m}
    -5.877580000000,         !- Vertex 4 X-coordinate {m}
    -30.044096000000,        !- Vertex 4 Y-coordinate {m}
    16.459200000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    190F94,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    floor4corridor,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    A2C97E,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -35.747980000000,        !- Vertex 1 X-coordinate {m}
    -27.300896000000,        !- Vertex 1 Y-coordinate {m}
    16.459200000000,         !- Vertex 1 Z-coordinate {m}
    -35.747980000000,        !- Vertex 2 X-coordinate {m}
    -27.300896000000,        !- Vertex 2 Y-coordinate {m}
    13.106400000000,         !- Vertex 2 Z-coordinate {m}
    -42.758380000000,        !- Vertex 3 X-coordinate {m}
    -27.300896000000,        !- Vertex 3 Y-coordinate {m}
    13.106400000000,         !- Vertex 3 Z-coordinate {m}
    -42.758380000000,        !- Vertex 4 X-coordinate {m}
    -27.300896000000,        !- Vertex 4 Y-coordinate {m}
    16.459200000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    11EF4E,                  !- Name
    Floor,                   !- Surface Type
    Interior Floor_topside,  !- Construction Name
    floor4south,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    A5EF2E,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    8,                       !- Number of Vertices
    -7.002102000000,         !- Vertex 1 X-coordinate {m}
    -4.415304000000,         !- Vertex 1 Y-coordinate {m}
    13.106400000000,         !- Vertex 1 Z-coordinate {m}
    -7.002102000000,         !- Vertex 2 X-coordinate {m}
    -14.778504000000,        !- Vertex 2 Y-coordinate {m}
    13.106400000000,         !- Vertex 2 Z-coordinate {m}
    -17.365302000000,        !- Vertex 3 X-coordinate {m}
    -14.778504000000,        !- Vertex 3 Y-coordinate {m}
    13.106400000000,         !- Vertex 3 Z-coordinate {m}
    -17.365302000000,        !- Vertex 4 X-coordinate {m}
    -13.762504000000,        !- Vertex 4 Y-coordinate {m}
    13.106400000000,         !- Vertex 4 Z-coordinate {m}
    -26.509302000000,        !- Vertex 5 X-coordinate {m}
    -13.762504000000,        !- Vertex 5 Y-coordinate {m}
    13.106400000000,         !- Vertex 5 Z-coordinate {m}
    -26.509302000000,        !- Vertex 6 X-coordinate {m}
    -14.778504000000,        !- Vertex 6 Y-coordinate {m}
    13.106400000000,         !- Vertex 6 Z-coordinate {m}
    -36.872502000000,        !- Vertex 7 X-coordinate {m}
    -14.778504000000,        !- Vertex 7 Y-coordinate {m}
    13.106400000000,         !- Vertex 7 Z-coordinate {m}
    -36.872502000000,        !- Vertex 8 X-coordinate {m}
    -4.415304000000,         !- Vertex 8 Y-coordinate {m}
    13.106400000000;         !- Vertex 8 Z-coordinate {m}

BuildingSurface:Detailed,
    637F16,                  !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    floor4south,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    602C02,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    8,                       !- Number of Vertices
    -36.872502000000,        !- Vertex 1 X-coordinate {m}
    -4.415304000000,         !- Vertex 1 Y-coordinate {m}
    16.459200000000,         !- Vertex 1 Z-coordinate {m}
    -36.872502000000,        !- Vertex 2 X-coordinate {m}
    -14.778504000000,        !- Vertex 2 Y-coordinate {m}
    16.459200000000,         !- Vertex 2 Z-coordinate {m}
    -26.509302000000,        !- Vertex 3 X-coordinate {m}
    -14.778504000000,        !- Vertex 3 Y-coordinate {m}
    16.459200000000,         !- Vertex 3 Z-coordinate {m}
    -26.509302000000,        !- Vertex 4 X-coordinate {m}
    -13.762504000000,        !- Vertex 4 Y-coordinate {m}
    16.459200000000,         !- Vertex 4 Z-coordinate {m}
    -17.365302000000,        !- Vertex 5 X-coordinate {m}
    -13.762504000000,        !- Vertex 5 Y-coordinate {m}
    16.459200000000,         !- Vertex 5 Z-coordinate {m}
    -17.365302000000,        !- Vertex 6 X-coordinate {m}
    -14.778504000000,        !- Vertex 6 Y-coordinate {m}
    16.459200000000,         !- Vertex 6 Z-coordinate {m}
    -7.002102000000,         !- Vertex 7 X-coordinate {m}
    -14.778504000000,        !- Vertex 7 Y-coordinate {m}
    16.459200000000,         !- Vertex 7 Z-coordinate {m}
    -7.002102000000,         !- Vertex 8 X-coordinate {m}
    -4.415304000000,         !- Vertex 8 Y-coordinate {m}
    16.459200000000;         !- Vertex 8 Z-coordinate {m}

BuildingSurface:Detailed,
    BAC6EB,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    floor4south,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    6D6F39,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -7.002102000000,         !- Vertex 1 X-coordinate {m}
    -8.987304000000,         !- Vertex 1 Y-coordinate {m}
    16.459200000000,         !- Vertex 1 Z-coordinate {m}
    -7.002102000000,         !- Vertex 2 X-coordinate {m}
    -8.987304000000,         !- Vertex 2 Y-coordinate {m}
    13.106400000000,         !- Vertex 2 Z-coordinate {m}
    -7.002102000000,         !- Vertex 3 X-coordinate {m}
    -4.415304000000,         !- Vertex 3 Y-coordinate {m}
    13.106400000000,         !- Vertex 3 Z-coordinate {m}
    -7.002102000000,         !- Vertex 4 X-coordinate {m}
    -4.415304000000,         !- Vertex 4 Y-coordinate {m}
    16.459200000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    floor4south_E_wall,      !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    floor4south,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -7.002102000000,         !- Vertex 1 X-coordinate {m}
    -14.778504000000,        !- Vertex 1 Y-coordinate {m}
    16.459200000000,         !- Vertex 1 Z-coordinate {m}
    -7.002102000000,         !- Vertex 2 X-coordinate {m}
    -14.778504000000,        !- Vertex 2 Y-coordinate {m}
    13.106400000000,         !- Vertex 2 Z-coordinate {m}
    -7.002102000000,         !- Vertex 3 X-coordinate {m}
    -8.987304000000,         !- Vertex 3 Y-coordinate {m}
    13.106400000000,         !- Vertex 3 Z-coordinate {m}
    -7.002102000000,         !- Vertex 4 X-coordinate {m}
    -8.987304000000,         !- Vertex 4 Y-coordinate {m}
    16.459200000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    floor4south_W_wall,      !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    floor4south,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -36.872502000000,        !- Vertex 1 X-coordinate {m}
    -8.987304000000,         !- Vertex 1 Y-coordinate {m}
    16.459200000000,         !- Vertex 1 Z-coordinate {m}
    -36.872502000000,        !- Vertex 2 X-coordinate {m}
    -8.987304000000,         !- Vertex 2 Y-coordinate {m}
    13.106400000000,         !- Vertex 2 Z-coordinate {m}
    -36.872502000000,        !- Vertex 3 X-coordinate {m}
    -14.778504000000,        !- Vertex 3 Y-coordinate {m}
    13.106400000000,         !- Vertex 3 Z-coordinate {m}
    -36.872502000000,        !- Vertex 4 X-coordinate {m}
    -14.778504000000,        !- Vertex 4 Y-coordinate {m}
    16.459200000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1176A5,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    floor4south,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    7E13A5,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -36.872502000000,        !- Vertex 1 X-coordinate {m}
    -4.415304000000,         !- Vertex 1 Y-coordinate {m}
    16.459200000000,         !- Vertex 1 Z-coordinate {m}
    -36.872502000000,        !- Vertex 2 X-coordinate {m}
    -4.415304000000,         !- Vertex 2 Y-coordinate {m}
    13.106400000000,         !- Vertex 2 Z-coordinate {m}
    -36.872502000000,        !- Vertex 3 X-coordinate {m}
    -8.987304000000,         !- Vertex 3 Y-coordinate {m}
    13.106400000000,         !- Vertex 3 Z-coordinate {m}
    -36.872502000000,        !- Vertex 4 X-coordinate {m}
    -8.987304000000,         !- Vertex 4 Y-coordinate {m}
    16.459200000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    C27342,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    floor4south,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2AE35E,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -7.002102000000,         !- Vertex 1 X-coordinate {m}
    -4.415304000000,         !- Vertex 1 Y-coordinate {m}
    16.459200000000,         !- Vertex 1 Z-coordinate {m}
    -7.002102000000,         !- Vertex 2 X-coordinate {m}
    -4.415304000000,         !- Vertex 2 Y-coordinate {m}
    13.106400000000,         !- Vertex 2 Z-coordinate {m}
    -36.872502000000,        !- Vertex 3 X-coordinate {m}
    -4.415304000000,         !- Vertex 3 Y-coordinate {m}
    13.106400000000,         !- Vertex 3 Z-coordinate {m}
    -36.872502000000,        !- Vertex 4 X-coordinate {m}
    -4.415304000000,         !- Vertex 4 Y-coordinate {m}
    16.459200000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    384A21,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    floor4south,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -26.509302000000,        !- Vertex 1 X-coordinate {m}
    -13.762504000000,        !- Vertex 1 Y-coordinate {m}
    16.459200000000,         !- Vertex 1 Z-coordinate {m}
    -26.509302000000,        !- Vertex 2 X-coordinate {m}
    -13.762504000000,        !- Vertex 2 Y-coordinate {m}
    13.106400000000,         !- Vertex 2 Z-coordinate {m}
    -17.365302000000,        !- Vertex 3 X-coordinate {m}
    -13.762504000000,        !- Vertex 3 Y-coordinate {m}
    13.106400000000,         !- Vertex 3 Z-coordinate {m}
    -17.365302000000,        !- Vertex 4 X-coordinate {m}
    -13.762504000000,        !- Vertex 4 Y-coordinate {m}
    16.459200000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    floor4south_S_wall1,     !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    floor4south,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -36.872502000000,        !- Vertex 1 X-coordinate {m}
    -14.778504000000,        !- Vertex 1 Y-coordinate {m}
    16.459200000000,         !- Vertex 1 Z-coordinate {m}
    -36.872502000000,        !- Vertex 2 X-coordinate {m}
    -14.778504000000,        !- Vertex 2 Y-coordinate {m}
    13.106400000000,         !- Vertex 2 Z-coordinate {m}
    -26.509302000000,        !- Vertex 3 X-coordinate {m}
    -14.778504000000,        !- Vertex 3 Y-coordinate {m}
    13.106400000000,         !- Vertex 3 Z-coordinate {m}
    -26.509302000000,        !- Vertex 4 X-coordinate {m}
    -14.778504000000,        !- Vertex 4 Y-coordinate {m}
    16.459200000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    4BE5A3,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    floor4south,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -26.509302000000,        !- Vertex 1 X-coordinate {m}
    -14.778504000000,        !- Vertex 1 Y-coordinate {m}
    16.459200000000,         !- Vertex 1 Z-coordinate {m}
    -26.509302000000,        !- Vertex 2 X-coordinate {m}
    -14.778504000000,        !- Vertex 2 Y-coordinate {m}
    13.106400000000,         !- Vertex 2 Z-coordinate {m}
    -26.509302000000,        !- Vertex 3 X-coordinate {m}
    -13.762504000000,        !- Vertex 3 Y-coordinate {m}
    13.106400000000,         !- Vertex 3 Z-coordinate {m}
    -26.509302000000,        !- Vertex 4 X-coordinate {m}
    -13.762504000000,        !- Vertex 4 Y-coordinate {m}
    16.459200000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    floor4south_S_wall2,     !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    floor4south,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -17.365302000000,        !- Vertex 1 X-coordinate {m}
    -14.778504000000,        !- Vertex 1 Y-coordinate {m}
    16.459200000000,         !- Vertex 1 Z-coordinate {m}
    -17.365302000000,        !- Vertex 2 X-coordinate {m}
    -14.778504000000,        !- Vertex 2 Y-coordinate {m}
    13.106400000000,         !- Vertex 2 Z-coordinate {m}
    -7.002102000000,         !- Vertex 3 X-coordinate {m}
    -14.778504000000,        !- Vertex 3 Y-coordinate {m}
    13.106400000000,         !- Vertex 3 Z-coordinate {m}
    -7.002102000000,         !- Vertex 4 X-coordinate {m}
    -14.778504000000,        !- Vertex 4 Y-coordinate {m}
    16.459200000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1DE2AC,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    floor4south,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -17.365302000000,        !- Vertex 1 X-coordinate {m}
    -13.762504000000,        !- Vertex 1 Y-coordinate {m}
    16.459200000000,         !- Vertex 1 Z-coordinate {m}
    -17.365302000000,        !- Vertex 2 X-coordinate {m}
    -13.762504000000,        !- Vertex 2 Y-coordinate {m}
    13.106400000000,         !- Vertex 2 Z-coordinate {m}
    -17.365302000000,        !- Vertex 3 X-coordinate {m}
    -14.778504000000,        !- Vertex 3 Y-coordinate {m}
    13.106400000000,         !- Vertex 3 Z-coordinate {m}
    -17.365302000000,        !- Vertex 4 X-coordinate {m}
    -14.778504000000,        !- Vertex 4 Y-coordinate {m}
    16.459200000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    64525C,                  !- Name
    Floor,                   !- Surface Type
    Interior Floor_topside,  !- Construction Name
    floor4west_stariwell,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    6AD370,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    7.010400000000,          !- Vertex 1 X-coordinate {m}
    4.572000000000,          !- Vertex 1 Y-coordinate {m}
    13.106400000000,         !- Vertex 1 Z-coordinate {m}
    7.010400000000,          !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    13.106400000000,         !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    13.106400000000,         !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    4.572000000000,          !- Vertex 4 Y-coordinate {m}
    13.106400000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    7E256F,                  !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    floor4west_stariwell,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    CB1BAF,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    4.572000000000,          !- Vertex 1 Y-coordinate {m}
    16.459200000000,         !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    16.459200000000,         !- Vertex 2 Z-coordinate {m}
    7.010400000000,          !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    16.459200000000,         !- Vertex 3 Z-coordinate {m}
    7.010400000000,          !- Vertex 4 X-coordinate {m}
    4.572000000000,          !- Vertex 4 Y-coordinate {m}
    16.459200000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    7E13A5,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    floor4west_stariwell,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1176A5,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    7.010400000000,          !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    16.459200000000,         !- Vertex 1 Z-coordinate {m}
    7.010400000000,          !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    13.106400000000,         !- Vertex 2 Z-coordinate {m}
    7.010400000000,          !- Vertex 3 X-coordinate {m}
    4.572000000000,          !- Vertex 3 Y-coordinate {m}
    13.106400000000,         !- Vertex 3 Z-coordinate {m}
    7.010400000000,          !- Vertex 4 X-coordinate {m}
    4.572000000000,          !- Vertex 4 Y-coordinate {m}
    16.459200000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    F05834,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    floor4west_stariwell,    !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    16.459200000000,         !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    13.106400000000,         !- Vertex 2 Z-coordinate {m}
    7.010400000000,          !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    13.106400000000,         !- Vertex 3 Z-coordinate {m}
    7.010400000000,          !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    16.459200000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    floor4west_W_wall,       !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    floor4west_stariwell,    !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    4.572000000000,          !- Vertex 1 Y-coordinate {m}
    16.459200000000,         !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    4.572000000000,          !- Vertex 2 Y-coordinate {m}
    13.106400000000,         !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    13.106400000000,         !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    16.459200000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    flloor4west_N_wall,      !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    floor4west_stariwell,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    E64053,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    7.010400000000,          !- Vertex 1 X-coordinate {m}
    4.572000000000,          !- Vertex 1 Y-coordinate {m}
    16.459200000000,         !- Vertex 1 Z-coordinate {m}
    7.010400000000,          !- Vertex 2 X-coordinate {m}
    4.572000000000,          !- Vertex 2 Y-coordinate {m}
    13.106400000000,         !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    4.572000000000,          !- Vertex 3 Y-coordinate {m}
    13.106400000000,         !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    4.572000000000,          !- Vertex 4 Y-coordinate {m}
    16.459200000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    3B2DE9,                  !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    floor4north,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    BD35C8,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    8,                       !- Number of Vertices
    -11.155476000000,        !- Vertex 1 X-coordinate {m}
    12.803969000000,         !- Vertex 1 Y-coordinate {m}
    16.459200000000,         !- Vertex 1 Z-coordinate {m}
    -11.155476000000,        !- Vertex 2 X-coordinate {m}
    2.948769000000,          !- Vertex 2 Y-coordinate {m}
    16.459200000000,         !- Vertex 2 Z-coordinate {m}
    -2.621076000000,         !- Vertex 3 X-coordinate {m}
    2.948769000000,          !- Vertex 3 Y-coordinate {m}
    16.459200000000,         !- Vertex 3 Z-coordinate {m}
    -2.621076000000,         !- Vertex 4 X-coordinate {m}
    5.996769000000,          !- Vertex 4 Y-coordinate {m}
    16.459200000000,         !- Vertex 4 Z-coordinate {m}
    3.474924000000,          !- Vertex 5 X-coordinate {m}
    5.996769000000,          !- Vertex 5 Y-coordinate {m}
    16.459200000000,         !- Vertex 5 Z-coordinate {m}
    3.474924000000,          !- Vertex 6 X-coordinate {m}
    2.948769000000,          !- Vertex 6 Y-coordinate {m}
    16.459200000000,         !- Vertex 6 Z-coordinate {m}
    18.714924000000,         !- Vertex 7 X-coordinate {m}
    2.948769000000,          !- Vertex 7 Y-coordinate {m}
    16.459200000000,         !- Vertex 7 Z-coordinate {m}
    18.714924000000,         !- Vertex 8 X-coordinate {m}
    12.803969000000,         !- Vertex 8 Y-coordinate {m}
    16.459200000000;         !- Vertex 8 Z-coordinate {m}

BuildingSurface:Detailed,
    EFBAB6,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    floor3north,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    8.351724000000,          !- Vertex 1 X-coordinate {m}
    12.803969000000,         !- Vertex 1 Y-coordinate {m}
    12.192000000000,         !- Vertex 1 Z-coordinate {m}
    8.351724000000,          !- Vertex 2 X-coordinate {m}
    12.803969000000,         !- Vertex 2 Y-coordinate {m}
    8.839200000000,          !- Vertex 2 Z-coordinate {m}
    -0.792276000000,         !- Vertex 3 X-coordinate {m}
    12.803969000000,         !- Vertex 3 Y-coordinate {m}
    8.839200000000,          !- Vertex 3 Z-coordinate {m}
    -0.792276000000,         !- Vertex 4 X-coordinate {m}
    12.803969000000,         !- Vertex 4 Y-coordinate {m}
    12.192000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    138D8F,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    floor1south,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    870880,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -9.745302000000,         !- Vertex 1 X-coordinate {m}
    -10.816104000000,        !- Vertex 1 Y-coordinate {m}
    3.657600000000,          !- Vertex 1 Z-coordinate {m}
    -9.745302000000,         !- Vertex 2 X-coordinate {m}
    -10.816104000000,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -18.279702000000,        !- Vertex 3 X-coordinate {m}
    -10.816104000000,        !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -18.279702000000,        !- Vertex 4 X-coordinate {m}
    -10.816104000000,        !- Vertex 4 Y-coordinate {m}
    3.657600000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    89DC14,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    floor1south,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    CE6B18,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -18.279702000000,        !- Vertex 1 X-coordinate {m}
    -6.548904000000,         !- Vertex 1 Y-coordinate {m}
    3.657600000000,          !- Vertex 1 Z-coordinate {m}
    -18.279702000000,        !- Vertex 2 X-coordinate {m}
    -6.548904000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -9.745302000000,         !- Vertex 3 X-coordinate {m}
    -6.548904000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -9.745302000000,         !- Vertex 4 X-coordinate {m}
    -6.548904000000,         !- Vertex 4 Y-coordinate {m}
    3.657600000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    D85E05,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    floor1south,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    9DD07A,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -18.279702000000,        !- Vertex 1 X-coordinate {m}
    -10.816104000000,        !- Vertex 1 Y-coordinate {m}
    3.657600000000,          !- Vertex 1 Z-coordinate {m}
    -18.279702000000,        !- Vertex 2 X-coordinate {m}
    -10.816104000000,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -18.279702000000,        !- Vertex 3 X-coordinate {m}
    -6.548904000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -18.279702000000,        !- Vertex 4 X-coordinate {m}
    -6.548904000000,         !- Vertex 4 Y-coordinate {m}
    3.657600000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14FD6C,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    floor1south,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    7831B8,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -9.745302000000,         !- Vertex 1 X-coordinate {m}
    -6.548904000000,         !- Vertex 1 Y-coordinate {m}
    3.657600000000,          !- Vertex 1 Z-coordinate {m}
    -9.745302000000,         !- Vertex 2 X-coordinate {m}
    -6.548904000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -9.745302000000,         !- Vertex 3 X-coordinate {m}
    -10.816104000000,        !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -9.745302000000,         !- Vertex 4 X-coordinate {m}
    -10.816104000000,        !- Vertex 4 Y-coordinate {m}
    3.657600000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    C1C329,                  !- Name
    Floor,                   !- Surface Type
    Exterior Floor,          !- Construction Name
    floor1_ElectricalEquip_Room,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    86.428760000000,         !- Vertex 1 X-coordinate {m}
    -29.045095000000,        !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    86.428760000000,         !- Vertex 2 X-coordinate {m}
    -33.312295000000,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    77.894360000000,         !- Vertex 3 X-coordinate {m}
    -33.312295000000,        !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    77.894360000000,         !- Vertex 4 X-coordinate {m}
    -29.045095000000,        !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    7831B8,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    floor1_ElectricalEquip_Room,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    14FD6C,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    86.428760000000,         !- Vertex 1 X-coordinate {m}
    -33.312295000000,        !- Vertex 1 Y-coordinate {m}
    3.657600000000,          !- Vertex 1 Z-coordinate {m}
    86.428760000000,         !- Vertex 2 X-coordinate {m}
    -33.312295000000,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    86.428760000000,         !- Vertex 3 X-coordinate {m}
    -29.045095000000,        !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    86.428760000000,         !- Vertex 4 X-coordinate {m}
    -29.045095000000,        !- Vertex 4 Y-coordinate {m}
    3.657600000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    9DD07A,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    floor1_ElectricalEquip_Room,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    D85E05,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    77.894360000000,         !- Vertex 1 X-coordinate {m}
    -29.045095000000,        !- Vertex 1 Y-coordinate {m}
    3.657600000000,          !- Vertex 1 Z-coordinate {m}
    77.894360000000,         !- Vertex 2 X-coordinate {m}
    -29.045095000000,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    77.894360000000,         !- Vertex 3 X-coordinate {m}
    -33.312295000000,        !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    77.894360000000,         !- Vertex 4 X-coordinate {m}
    -33.312295000000,        !- Vertex 4 Y-coordinate {m}
    3.657600000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2A1265,                  !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    floor1_ElectricalEquip_Room,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    588555,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    77.894360000000,         !- Vertex 1 X-coordinate {m}
    -29.045095000000,        !- Vertex 1 Y-coordinate {m}
    3.657600000000,          !- Vertex 1 Z-coordinate {m}
    77.894360000000,         !- Vertex 2 X-coordinate {m}
    -33.312295000000,        !- Vertex 2 Y-coordinate {m}
    3.657600000000,          !- Vertex 2 Z-coordinate {m}
    86.428760000000,         !- Vertex 3 X-coordinate {m}
    -33.312295000000,        !- Vertex 3 Y-coordinate {m}
    3.657600000000,          !- Vertex 3 Z-coordinate {m}
    86.428760000000,         !- Vertex 4 X-coordinate {m}
    -29.045095000000,        !- Vertex 4 Y-coordinate {m}
    3.657600000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    870880,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    floor1_ElectricalEquip_Room,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    138D8F,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    77.894360000000,         !- Vertex 1 X-coordinate {m}
    -33.312295000000,        !- Vertex 1 Y-coordinate {m}
    3.657600000000,          !- Vertex 1 Z-coordinate {m}
    77.894360000000,         !- Vertex 2 X-coordinate {m}
    -33.312295000000,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    86.428760000000,         !- Vertex 3 X-coordinate {m}
    -33.312295000000,        !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    86.428760000000,         !- Vertex 4 X-coordinate {m}
    -33.312295000000,        !- Vertex 4 Y-coordinate {m}
    3.657600000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    CE6B18,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    floor1_ElectricalEquip_Room,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    89DC14,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    86.428760000000,         !- Vertex 1 X-coordinate {m}
    -29.045095000000,        !- Vertex 1 Y-coordinate {m}
    3.657600000000,          !- Vertex 1 Z-coordinate {m}
    86.428760000000,         !- Vertex 2 X-coordinate {m}
    -29.045095000000,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    77.894360000000,         !- Vertex 3 X-coordinate {m}
    -29.045095000000,        !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    77.894360000000,         !- Vertex 4 X-coordinate {m}
    -29.045095000000,        !- Vertex 4 Y-coordinate {m}
    3.657600000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    57EA36,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    floor1north,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F07197,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -11.155476000000,        !- Vertex 1 X-coordinate {m}
    2.948769000000,          !- Vertex 1 Y-coordinate {m}
    3.657600000000,          !- Vertex 1 Z-coordinate {m}
    -11.155476000000,        !- Vertex 2 X-coordinate {m}
    2.948769000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    1.646124000000,          !- Vertex 3 X-coordinate {m}
    2.948769000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    1.646124000000,          !- Vertex 4 X-coordinate {m}
    2.948769000000,          !- Vertex 4 Y-coordinate {m}
    3.657600000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    781384,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    floor1north,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    50538B,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    1.646124000000,          !- Vertex 1 X-coordinate {m}
    2.948769000000,          !- Vertex 1 Y-coordinate {m}
    3.657600000000,          !- Vertex 1 Z-coordinate {m}
    1.646124000000,          !- Vertex 2 X-coordinate {m}
    2.948769000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    1.646123999999,          !- Vertex 3 X-coordinate {m}
    9.915846061887,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    1.646123999999,          !- Vertex 4 X-coordinate {m}
    9.915846061887,          !- Vertex 4 Y-coordinate {m}
    3.657600000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    40526A,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    floor1corridor,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    849B5C,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -5.877580000000,         !- Vertex 1 X-coordinate {m}
    -27.300896000000,        !- Vertex 1 Y-coordinate {m}
    3.657600000000,          !- Vertex 1 Z-coordinate {m}
    -5.877580000000,         !- Vertex 2 X-coordinate {m}
    -27.300896000000,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -18.679180000000,        !- Vertex 3 X-coordinate {m}
    -27.300896000000,        !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -18.679180000000,        !- Vertex 4 X-coordinate {m}
    -27.300896000000,        !- Vertex 4 Y-coordinate {m}
    3.657600000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    5493D7,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    floor1corridor,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    562487,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -18.679180000000,        !- Vertex 1 X-coordinate {m}
    -27.300896000000,        !- Vertex 1 Y-coordinate {m}
    3.657600000000,          !- Vertex 1 Z-coordinate {m}
    -18.679180000000,        !- Vertex 2 X-coordinate {m}
    -27.300896000000,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -22.946380000000,        !- Vertex 3 X-coordinate {m}
    -27.300896000000,        !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -22.946380000000,        !- Vertex 4 X-coordinate {m}
    -27.300896000000,        !- Vertex 4 Y-coordinate {m}
    3.657600000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    254874,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    floor1north,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    18F685,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    5.913323999999,          !- Vertex 1 X-coordinate {m}
    9.915846061887,          !- Vertex 1 Y-coordinate {m}
    3.657600000000,          !- Vertex 1 Z-coordinate {m}
    5.913323999999,          !- Vertex 2 X-coordinate {m}
    9.915846061887,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    5.913324000000,          !- Vertex 3 X-coordinate {m}
    2.948769000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    5.913324000000,          !- Vertex 4 X-coordinate {m}
    2.948769000000,          !- Vertex 4 Y-coordinate {m}
    3.657600000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    481060,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    floor1north,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    DCC0E7,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    1.646123999999,          !- Vertex 1 X-coordinate {m}
    9.915846061887,          !- Vertex 1 Y-coordinate {m}
    3.657600000000,          !- Vertex 1 Z-coordinate {m}
    1.646123999999,          !- Vertex 2 X-coordinate {m}
    9.915846061887,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    5.913323999999,          !- Vertex 3 X-coordinate {m}
    9.915846061887,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    5.913323999999,          !- Vertex 4 X-coordinate {m}
    9.915846061887,          !- Vertex 4 Y-coordinate {m}
    3.657600000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    3D0E0C,                  !- Name
    Floor,                   !- Surface Type
    Exterior Floor,          !- Construction Name
    floor1_MediaControl,     !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    109.308947999999,        !- Vertex 1 X-coordinate {m}
    -32.325798938113,        !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    109.308948000000,        !- Vertex 2 X-coordinate {m}
    -39.292876000000,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    105.041748000000,        !- Vertex 3 X-coordinate {m}
    -39.292876000000,        !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    105.041747999999,        !- Vertex 4 X-coordinate {m}
    -32.325798938113,        !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    562487,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    floor1_MediaControl,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    5493D7,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    105.041748000000,        !- Vertex 1 X-coordinate {m}
    -39.292876000000,        !- Vertex 1 Y-coordinate {m}
    3.657600000000,          !- Vertex 1 Z-coordinate {m}
    105.041748000000,        !- Vertex 2 X-coordinate {m}
    -39.292876000000,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    109.308948000000,        !- Vertex 3 X-coordinate {m}
    -39.292876000000,        !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    109.308948000000,        !- Vertex 4 X-coordinate {m}
    -39.292876000000,        !- Vertex 4 Y-coordinate {m}
    3.657600000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    DCC0E7,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    floor1_MediaControl,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    481060,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    109.308947999999,        !- Vertex 1 X-coordinate {m}
    -32.325798938113,        !- Vertex 1 Y-coordinate {m}
    3.657600000000,          !- Vertex 1 Z-coordinate {m}
    109.308947999999,        !- Vertex 2 X-coordinate {m}
    -32.325798938113,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    105.041747999999,        !- Vertex 3 X-coordinate {m}
    -32.325798938113,        !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    105.041747999999,        !- Vertex 4 X-coordinate {m}
    -32.325798938113,        !- Vertex 4 Y-coordinate {m}
    3.657600000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    18F685,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    floor1_MediaControl,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    254874,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    109.308948000000,        !- Vertex 1 X-coordinate {m}
    -39.292876000000,        !- Vertex 1 Y-coordinate {m}
    3.657600000000,          !- Vertex 1 Z-coordinate {m}
    109.308948000000,        !- Vertex 2 X-coordinate {m}
    -39.292876000000,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    109.308947999999,        !- Vertex 3 X-coordinate {m}
    -32.325798938113,        !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    109.308947999999,        !- Vertex 4 X-coordinate {m}
    -32.325798938113,        !- Vertex 4 Y-coordinate {m}
    3.657600000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    50538B,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    floor1_MediaControl,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    781384,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    105.041747999999,        !- Vertex 1 X-coordinate {m}
    -32.325798938113,        !- Vertex 1 Y-coordinate {m}
    3.657600000000,          !- Vertex 1 Z-coordinate {m}
    105.041747999999,        !- Vertex 2 X-coordinate {m}
    -32.325798938113,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    105.041748000000,        !- Vertex 3 X-coordinate {m}
    -39.292876000000,        !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    105.041748000000,        !- Vertex 4 X-coordinate {m}
    -39.292876000000,        !- Vertex 4 Y-coordinate {m}
    3.657600000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    C04483,                  !- Name
    Floor,                   !- Surface Type
    Interior Ceiling,        !- Construction Name
    floor1_Plenum,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    37A361,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    102.062985000000,        !- Vertex 1 X-coordinate {m}
    0.609374000000,          !- Vertex 1 Y-coordinate {m}
    3.657600000000,          !- Vertex 1 Z-coordinate {m}
    102.062985000000,        !- Vertex 2 X-coordinate {m}
    -8.737826000000,         !- Vertex 2 Y-coordinate {m}
    3.657600000000,          !- Vertex 2 Z-coordinate {m}
    72.192585000000,         !- Vertex 3 X-coordinate {m}
    -8.737826000000,         !- Vertex 3 Y-coordinate {m}
    3.657600000000,          !- Vertex 3 Z-coordinate {m}
    72.192585000000,         !- Vertex 4 X-coordinate {m}
    0.609374000000,          !- Vertex 4 Y-coordinate {m}
    3.657600000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    D1DA6B,                  !- Name
    Wall,                    !- Surface Type
    Curtain Wall,            !- Construction Name
    floor1_Plenum,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    65.182185000000,         !- Vertex 1 X-coordinate {m}
    -3.962626000000,         !- Vertex 1 Y-coordinate {m}
    4.572000000000,          !- Vertex 1 Z-coordinate {m}
    65.182185000000,         !- Vertex 2 X-coordinate {m}
    -3.962626000000,         !- Vertex 2 Y-coordinate {m}
    3.657600000000,          !- Vertex 2 Z-coordinate {m}
    72.192585000000,         !- Vertex 3 X-coordinate {m}
    -3.962626000000,         !- Vertex 3 Y-coordinate {m}
    3.657600000000,          !- Vertex 3 Z-coordinate {m}
    72.192585000000,         !- Vertex 4 X-coordinate {m}
    -3.962626000000,         !- Vertex 4 Y-coordinate {m}
    4.572000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    57112F,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    floor1_Plenum,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    102.062985000000,        !- Vertex 1 X-coordinate {m}
    14.325374000000,         !- Vertex 1 Y-coordinate {m}
    4.572000000000,          !- Vertex 1 Z-coordinate {m}
    102.062985000000,        !- Vertex 2 X-coordinate {m}
    14.325374000000,         !- Vertex 2 Y-coordinate {m}
    3.657600000000,          !- Vertex 2 Z-coordinate {m}
    91.699785000000,         !- Vertex 3 X-coordinate {m}
    14.325374000000,         !- Vertex 3 Y-coordinate {m}
    3.657600000000,          !- Vertex 3 Z-coordinate {m}
    91.699785000000,         !- Vertex 4 X-coordinate {m}
    14.325374000000,         !- Vertex 4 Y-coordinate {m}
    4.572000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    9AC37E,                  !- Name
    Wall,                    !- Surface Type
    Curtain Wall,            !- Construction Name
    floor1_Plenum,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    65.182185000000,         !- Vertex 1 X-coordinate {m}
    3.352574000000,          !- Vertex 1 Y-coordinate {m}
    4.572000000000,          !- Vertex 1 Z-coordinate {m}
    65.182185000000,         !- Vertex 2 X-coordinate {m}
    3.352574000000,          !- Vertex 2 Y-coordinate {m}
    3.657600000000,          !- Vertex 2 Z-coordinate {m}
    65.182185000000,         !- Vertex 3 X-coordinate {m}
    -3.962626000000,         !- Vertex 3 Y-coordinate {m}
    3.657600000000,          !- Vertex 3 Z-coordinate {m}
    65.182185000000,         !- Vertex 4 X-coordinate {m}
    -3.962626000000,         !- Vertex 4 Y-coordinate {m}
    4.572000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    BF60C4,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    floor1_Plenum,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    102.062985000000,        !- Vertex 1 X-coordinate {m}
    11.277374000000,         !- Vertex 1 Y-coordinate {m}
    4.572000000000,          !- Vertex 1 Z-coordinate {m}
    102.062985000000,        !- Vertex 2 X-coordinate {m}
    11.277374000000,         !- Vertex 2 Y-coordinate {m}
    3.657600000000,          !- Vertex 2 Z-coordinate {m}
    102.062985000000,        !- Vertex 3 X-coordinate {m}
    14.325374000000,         !- Vertex 3 Y-coordinate {m}
    3.657600000000,          !- Vertex 3 Z-coordinate {m}
    102.062985000000,        !- Vertex 4 X-coordinate {m}
    14.325374000000,         !- Vertex 4 Y-coordinate {m}
    4.572000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    F988B7,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    floor1_Plenum,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    72.192585000000,         !- Vertex 1 X-coordinate {m}
    11.277374000000,         !- Vertex 1 Y-coordinate {m}
    4.572000000000,          !- Vertex 1 Z-coordinate {m}
    72.192585000000,         !- Vertex 2 X-coordinate {m}
    11.277374000000,         !- Vertex 2 Y-coordinate {m}
    3.657600000000,          !- Vertex 2 Z-coordinate {m}
    65.182185000000,         !- Vertex 3 X-coordinate {m}
    11.277374000000,         !- Vertex 3 Y-coordinate {m}
    3.657600000000,          !- Vertex 3 Z-coordinate {m}
    65.182185000000,         !- Vertex 4 X-coordinate {m}
    11.277374000000,         !- Vertex 4 Y-coordinate {m}
    4.572000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    FF502E,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    floor1_Plenum,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    109.073385000000,        !- Vertex 1 X-coordinate {m}
    11.277374000000,         !- Vertex 1 Y-coordinate {m}
    4.572000000000,          !- Vertex 1 Z-coordinate {m}
    109.073385000000,        !- Vertex 2 X-coordinate {m}
    11.277374000000,         !- Vertex 2 Y-coordinate {m}
    3.657600000000,          !- Vertex 2 Z-coordinate {m}
    102.062985000000,        !- Vertex 3 X-coordinate {m}
    11.277374000000,         !- Vertex 3 Y-coordinate {m}
    3.657600000000,          !- Vertex 3 Z-coordinate {m}
    102.062985000000,        !- Vertex 4 X-coordinate {m}
    11.277374000000,         !- Vertex 4 Y-coordinate {m}
    4.572000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    50C19F,                  !- Name
    Wall,                    !- Surface Type
    Curtain Wall,            !- Construction Name
    floor1_Plenum,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    72.192585000000,         !- Vertex 1 X-coordinate {m}
    13.207774000000,         !- Vertex 1 Y-coordinate {m}
    4.572000000000,          !- Vertex 1 Z-coordinate {m}
    72.192585000000,         !- Vertex 2 X-coordinate {m}
    13.207774000000,         !- Vertex 2 Y-coordinate {m}
    3.657600000000,          !- Vertex 2 Z-coordinate {m}
    72.192585000000,         !- Vertex 3 X-coordinate {m}
    11.277374000000,         !- Vertex 3 Y-coordinate {m}
    3.657600000000,          !- Vertex 3 Z-coordinate {m}
    72.192585000000,         !- Vertex 4 X-coordinate {m}
    11.277374000000,         !- Vertex 4 Y-coordinate {m}
    4.572000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    C50019,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    floor1_Plenum,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    109.073385000000,        !- Vertex 1 X-coordinate {m}
    3.555774000000,          !- Vertex 1 Y-coordinate {m}
    4.572000000000,          !- Vertex 1 Z-coordinate {m}
    109.073385000000,        !- Vertex 2 X-coordinate {m}
    3.555774000000,          !- Vertex 2 Y-coordinate {m}
    3.657600000000,          !- Vertex 2 Z-coordinate {m}
    109.073385000000,        !- Vertex 3 X-coordinate {m}
    11.277374000000,         !- Vertex 3 Y-coordinate {m}
    3.657600000000,          !- Vertex 3 Z-coordinate {m}
    109.073385000000,        !- Vertex 4 X-coordinate {m}
    11.277374000000,         !- Vertex 4 Y-coordinate {m}
    4.572000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    4E7850,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    floor1_Plenum,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    82.555785000000,         !- Vertex 1 X-coordinate {m}
    14.325374000000,         !- Vertex 1 Y-coordinate {m}
    4.572000000000,          !- Vertex 1 Z-coordinate {m}
    82.555785000000,         !- Vertex 2 X-coordinate {m}
    14.325374000000,         !- Vertex 2 Y-coordinate {m}
    3.657600000000,          !- Vertex 2 Z-coordinate {m}
    72.192585000000,         !- Vertex 3 X-coordinate {m}
    14.325374000000,         !- Vertex 3 Y-coordinate {m}
    3.657600000000,          !- Vertex 3 Z-coordinate {m}
    72.192585000000,         !- Vertex 4 X-coordinate {m}
    14.325374000000,         !- Vertex 4 Y-coordinate {m}
    4.572000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    E504E8,                  !- Name
    Wall,                    !- Surface Type
    Curtain Wall,            !- Construction Name
    floor1_Plenum,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    102.062985000000,        !- Vertex 1 X-coordinate {m}
    -3.962626000000,         !- Vertex 1 Y-coordinate {m}
    4.572000000000,          !- Vertex 1 Z-coordinate {m}
    102.062985000000,        !- Vertex 2 X-coordinate {m}
    -3.962626000000,         !- Vertex 2 Y-coordinate {m}
    3.657600000000,          !- Vertex 2 Z-coordinate {m}
    109.073385000000,        !- Vertex 3 X-coordinate {m}
    -3.962626000000,         !- Vertex 3 Y-coordinate {m}
    3.657600000000,          !- Vertex 3 Z-coordinate {m}
    109.073385000000,        !- Vertex 4 X-coordinate {m}
    -3.962626000000,         !- Vertex 4 Y-coordinate {m}
    4.572000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    76571D,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    floor1_Plenum,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    82.555785000000,         !- Vertex 1 X-coordinate {m}
    13.207774000000,         !- Vertex 1 Y-coordinate {m}
    4.572000000000,          !- Vertex 1 Z-coordinate {m}
    82.555785000000,         !- Vertex 2 X-coordinate {m}
    13.207774000000,         !- Vertex 2 Y-coordinate {m}
    3.657600000000,          !- Vertex 2 Z-coordinate {m}
    82.555785000000,         !- Vertex 3 X-coordinate {m}
    14.325374000000,         !- Vertex 3 Y-coordinate {m}
    3.657600000000,          !- Vertex 3 Z-coordinate {m}
    82.555785000000,         !- Vertex 4 X-coordinate {m}
    14.325374000000,         !- Vertex 4 Y-coordinate {m}
    4.572000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    CDE0D5,                  !- Name
    Wall,                    !- Surface Type
    Curtain Wall,            !- Construction Name
    floor1_Plenum,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    102.062985000000,        !- Vertex 1 X-coordinate {m}
    -8.737826000000,         !- Vertex 1 Y-coordinate {m}
    4.572000000000,          !- Vertex 1 Z-coordinate {m}
    102.062985000000,        !- Vertex 2 X-coordinate {m}
    -8.737826000000,         !- Vertex 2 Y-coordinate {m}
    3.657600000000,          !- Vertex 2 Z-coordinate {m}
    102.062985000000,        !- Vertex 3 X-coordinate {m}
    -6.807426000000,         !- Vertex 3 Y-coordinate {m}
    3.657600000000,          !- Vertex 3 Z-coordinate {m}
    102.062985000000,        !- Vertex 4 X-coordinate {m}
    -6.807426000000,         !- Vertex 4 Y-coordinate {m}
    4.572000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    D5C97F,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    floor1_Plenum,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    72.192585000000,         !- Vertex 1 X-coordinate {m}
    -8.737826000000,         !- Vertex 1 Y-coordinate {m}
    4.572000000000,          !- Vertex 1 Z-coordinate {m}
    72.192585000000,         !- Vertex 2 X-coordinate {m}
    -8.737826000000,         !- Vertex 2 Y-coordinate {m}
    3.657600000000,          !- Vertex 2 Z-coordinate {m}
    102.062985000000,        !- Vertex 3 X-coordinate {m}
    -8.737826000000,         !- Vertex 3 Y-coordinate {m}
    3.657600000000,          !- Vertex 3 Z-coordinate {m}
    102.062985000000,        !- Vertex 4 X-coordinate {m}
    -8.737826000000,         !- Vertex 4 Y-coordinate {m}
    4.572000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    6FC591,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    floor1_Plenum,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    91.699785000000,         !- Vertex 1 X-coordinate {m}
    14.325374000000,         !- Vertex 1 Y-coordinate {m}
    4.572000000000,          !- Vertex 1 Z-coordinate {m}
    91.699785000000,         !- Vertex 2 X-coordinate {m}
    14.325374000000,         !- Vertex 2 Y-coordinate {m}
    3.657600000000,          !- Vertex 2 Z-coordinate {m}
    91.699785000000,         !- Vertex 3 X-coordinate {m}
    13.207774000000,         !- Vertex 3 Y-coordinate {m}
    3.657600000000,          !- Vertex 3 Z-coordinate {m}
    91.699785000000,         !- Vertex 4 X-coordinate {m}
    13.207774000000,         !- Vertex 4 Y-coordinate {m}
    4.572000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    DC1F71,                  !- Name
    Wall,                    !- Surface Type
    Curtain Wall,            !- Construction Name
    floor1_Plenum,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    72.192585000000,         !- Vertex 1 X-coordinate {m}
    -6.807426000000,         !- Vertex 1 Y-coordinate {m}
    4.572000000000,          !- Vertex 1 Z-coordinate {m}
    72.192585000000,         !- Vertex 2 X-coordinate {m}
    -6.807426000000,         !- Vertex 2 Y-coordinate {m}
    3.657600000000,          !- Vertex 2 Z-coordinate {m}
    72.192585000000,         !- Vertex 3 X-coordinate {m}
    -8.737826000000,         !- Vertex 3 Y-coordinate {m}
    3.657600000000,          !- Vertex 3 Z-coordinate {m}
    72.192585000000,         !- Vertex 4 X-coordinate {m}
    -8.737826000000,         !- Vertex 4 Y-coordinate {m}
    4.572000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    19030F,                  !- Name
    Ceiling,                 !- Surface Type
    Interior Floor_underside,!- Construction Name
    floor1_Plenum,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    82A26B,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    82.555785000000,         !- Vertex 1 X-coordinate {m}
    13.207774000000,         !- Vertex 1 Y-coordinate {m}
    4.572000000000,          !- Vertex 1 Z-coordinate {m}
    82.555785000000,         !- Vertex 2 X-coordinate {m}
    9.245374000000,          !- Vertex 2 Y-coordinate {m}
    4.572000000000,          !- Vertex 2 Z-coordinate {m}
    91.699785000000,         !- Vertex 3 X-coordinate {m}
    9.245374000000,          !- Vertex 3 Y-coordinate {m}
    4.572000000000,          !- Vertex 3 Z-coordinate {m}
    91.699785000000,         !- Vertex 4 X-coordinate {m}
    13.207774000000,         !- Vertex 4 Y-coordinate {m}
    4.572000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    floor2south_W_wall,      !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    floor2south,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -36.872502000000,        !- Vertex 1 X-coordinate {m}
    -8.987304000000,         !- Vertex 1 Y-coordinate {m}
    7.924800000000,          !- Vertex 1 Z-coordinate {m}
    -36.872502000000,        !- Vertex 2 X-coordinate {m}
    -8.987304000000,         !- Vertex 2 Y-coordinate {m}
    4.572000000000,          !- Vertex 2 Z-coordinate {m}
    -36.872502000000,        !- Vertex 3 X-coordinate {m}
    -14.778504000000,        !- Vertex 3 Y-coordinate {m}
    4.572000000000,          !- Vertex 3 Z-coordinate {m}
    -36.872502000000,        !- Vertex 4 X-coordinate {m}
    -14.778504000000,        !- Vertex 4 Y-coordinate {m}
    7.924800000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    82A26B,                  !- Name
    Floor,                   !- Surface Type
    Interior Floor_topside,  !- Construction Name
    floor2_Techwork_Room,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    19030F,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    33.708174000000,         !- Vertex 1 X-coordinate {m}
    -81.134618000000,        !- Vertex 1 Y-coordinate {m}
    4.572000000000,          !- Vertex 1 Z-coordinate {m}
    33.708174000000,         !- Vertex 2 X-coordinate {m}
    -85.097018000000,        !- Vertex 2 Y-coordinate {m}
    4.572000000000,          !- Vertex 2 Z-coordinate {m}
    24.564174000000,         !- Vertex 3 X-coordinate {m}
    -85.097018000000,        !- Vertex 3 Y-coordinate {m}
    4.572000000000,          !- Vertex 3 Z-coordinate {m}
    24.564174000000,         !- Vertex 4 X-coordinate {m}
    -81.134618000000,        !- Vertex 4 Y-coordinate {m}
    4.572000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    7A2B82,                  !- Name
    Roof,                    !- Surface Type
    Interior Ceiling,        !- Construction Name
    floor2_Techwork_Room,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EB2D2D,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    24.564174000000,         !- Vertex 1 X-coordinate {m}
    -81.134618000000,        !- Vertex 1 Y-coordinate {m}
    7.924800000000,          !- Vertex 1 Z-coordinate {m}
    24.564174000000,         !- Vertex 2 X-coordinate {m}
    -85.097018000000,        !- Vertex 2 Y-coordinate {m}
    7.924800000000,          !- Vertex 2 Z-coordinate {m}
    33.708174000000,         !- Vertex 3 X-coordinate {m}
    -85.097018000000,        !- Vertex 3 Y-coordinate {m}
    7.924800000000,          !- Vertex 3 Z-coordinate {m}
    33.708174000000,         !- Vertex 4 X-coordinate {m}
    -81.134618000000,        !- Vertex 4 Y-coordinate {m}
    7.924800000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    86757F,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    floor2_Techwork_Room,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    648E75,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    33.708174000000,         !- Vertex 1 X-coordinate {m}
    -85.097018000000,        !- Vertex 1 Y-coordinate {m}
    7.924800000000,          !- Vertex 1 Z-coordinate {m}
    33.708174000000,         !- Vertex 2 X-coordinate {m}
    -85.097018000000,        !- Vertex 2 Y-coordinate {m}
    4.572000000000,          !- Vertex 2 Z-coordinate {m}
    33.708174000000,         !- Vertex 3 X-coordinate {m}
    -81.134618000000,        !- Vertex 3 Y-coordinate {m}
    4.572000000000,          !- Vertex 3 Z-coordinate {m}
    33.708174000000,         !- Vertex 4 X-coordinate {m}
    -81.134618000000,        !- Vertex 4 Y-coordinate {m}
    7.924800000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    46B520,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    floor2_Techwork_Room,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    floor2north_N_wall3,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    24.564174000000,         !- Vertex 1 X-coordinate {m}
    -85.097018000000,        !- Vertex 1 Y-coordinate {m}
    7.924800000000,          !- Vertex 1 Z-coordinate {m}
    24.564174000000,         !- Vertex 2 X-coordinate {m}
    -85.097018000000,        !- Vertex 2 Y-coordinate {m}
    4.572000000000,          !- Vertex 2 Z-coordinate {m}
    33.708174000000,         !- Vertex 3 X-coordinate {m}
    -85.097018000000,        !- Vertex 3 Y-coordinate {m}
    4.572000000000,          !- Vertex 3 Z-coordinate {m}
    33.708174000000,         !- Vertex 4 X-coordinate {m}
    -85.097018000000,        !- Vertex 4 Y-coordinate {m}
    7.924800000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    F33A89,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    floor2_Techwork_Room,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    B03F94,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    24.564174000000,         !- Vertex 1 X-coordinate {m}
    -81.134618000000,        !- Vertex 1 Y-coordinate {m}
    7.924800000000,          !- Vertex 1 Z-coordinate {m}
    24.564174000000,         !- Vertex 2 X-coordinate {m}
    -81.134618000000,        !- Vertex 2 Y-coordinate {m}
    4.572000000000,          !- Vertex 2 Z-coordinate {m}
    24.564174000000,         !- Vertex 3 X-coordinate {m}
    -85.097018000000,        !- Vertex 3 Y-coordinate {m}
    4.572000000000,          !- Vertex 3 Z-coordinate {m}
    24.564174000000,         !- Vertex 4 X-coordinate {m}
    -85.097018000000,        !- Vertex 4 Y-coordinate {m}
    7.924800000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    B03F90,                  !- Name
    Floor,                   !- Surface Type
    Interior Ceiling,        !- Construction Name
    floor2_Plenum,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    24C74E,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    72.192585000000,         !- Vertex 1 X-coordinate {m}
    11.277374000000,         !- Vertex 1 Y-coordinate {m}
    7.924800000000,          !- Vertex 1 Z-coordinate {m}
    72.192585000000,         !- Vertex 2 X-coordinate {m}
    3.352574000000,          !- Vertex 2 Y-coordinate {m}
    7.924800000000,          !- Vertex 2 Z-coordinate {m}
    65.182185000000,         !- Vertex 3 X-coordinate {m}
    3.352574000000,          !- Vertex 3 Y-coordinate {m}
    7.924800000000,          !- Vertex 3 Z-coordinate {m}
    65.182185000000,         !- Vertex 4 X-coordinate {m}
    11.277374000000,         !- Vertex 4 Y-coordinate {m}
    7.924800000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    402FDF,                  !- Name
    Ceiling,                 !- Surface Type
    Interior Floor_underside,!- Construction Name
    floor2_Plenum,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    620C5A,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    102.062985000000,        !- Vertex 1 X-coordinate {m}
    11.277374000000,         !- Vertex 1 Y-coordinate {m}
    8.839200000000,          !- Vertex 1 Z-coordinate {m}
    102.062985000000,        !- Vertex 2 X-coordinate {m}
    4.876574000000,          !- Vertex 2 Y-coordinate {m}
    8.839200000000,          !- Vertex 2 Z-coordinate {m}
    109.073385000000,        !- Vertex 3 X-coordinate {m}
    4.876574000000,          !- Vertex 3 Y-coordinate {m}
    8.839200000000,          !- Vertex 3 Z-coordinate {m}
    109.073385000000,        !- Vertex 4 X-coordinate {m}
    11.277374000000,         !- Vertex 4 Y-coordinate {m}
    8.839200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    66C6FB,                  !- Name
    Wall,                    !- Surface Type
    Curtain Wall,            !- Construction Name
    floor2_Plenum,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    65.182185000000,         !- Vertex 1 X-coordinate {m}
    -3.962626000000,         !- Vertex 1 Y-coordinate {m}
    8.839200000000,          !- Vertex 1 Z-coordinate {m}
    65.182185000000,         !- Vertex 2 X-coordinate {m}
    -3.962626000000,         !- Vertex 2 Y-coordinate {m}
    7.924800000000,          !- Vertex 2 Z-coordinate {m}
    72.192585000000,         !- Vertex 3 X-coordinate {m}
    -3.962626000000,         !- Vertex 3 Y-coordinate {m}
    7.924800000000,          !- Vertex 3 Z-coordinate {m}
    72.192585000000,         !- Vertex 4 X-coordinate {m}
    -3.962626000000,         !- Vertex 4 Y-coordinate {m}
    8.839200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    9B73C7,                  !- Name
    Wall,                    !- Surface Type
    Curtain Wall,            !- Construction Name
    floor2_Plenum,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    65.182185000000,         !- Vertex 1 X-coordinate {m}
    3.352574000000,          !- Vertex 1 Y-coordinate {m}
    8.839200000000,          !- Vertex 1 Z-coordinate {m}
    65.182185000000,         !- Vertex 2 X-coordinate {m}
    3.352574000000,          !- Vertex 2 Y-coordinate {m}
    7.924800000000,          !- Vertex 2 Z-coordinate {m}
    65.182185000000,         !- Vertex 3 X-coordinate {m}
    -3.962626000000,         !- Vertex 3 Y-coordinate {m}
    7.924800000000,          !- Vertex 3 Z-coordinate {m}
    65.182185000000,         !- Vertex 4 X-coordinate {m}
    -3.962626000000,         !- Vertex 4 Y-coordinate {m}
    8.839200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    7CC55B,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    floor2_Plenum,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    72.192585000000,         !- Vertex 1 X-coordinate {m}
    11.277374000000,         !- Vertex 1 Y-coordinate {m}
    8.839200000000,          !- Vertex 1 Z-coordinate {m}
    72.192585000000,         !- Vertex 2 X-coordinate {m}
    11.277374000000,         !- Vertex 2 Y-coordinate {m}
    7.924800000000,          !- Vertex 2 Z-coordinate {m}
    65.182185000000,         !- Vertex 3 X-coordinate {m}
    11.277374000000,         !- Vertex 3 Y-coordinate {m}
    7.924800000000,          !- Vertex 3 Z-coordinate {m}
    65.182185000000,         !- Vertex 4 X-coordinate {m}
    11.277374000000,         !- Vertex 4 Y-coordinate {m}
    8.839200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    C2FFD6,                  !- Name
    Wall,                    !- Surface Type
    Curtain Wall,            !- Construction Name
    floor2_Plenum,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    72.192585000000,         !- Vertex 1 X-coordinate {m}
    13.207774000000,         !- Vertex 1 Y-coordinate {m}
    8.839200000000,          !- Vertex 1 Z-coordinate {m}
    72.192585000000,         !- Vertex 2 X-coordinate {m}
    13.207774000000,         !- Vertex 2 Y-coordinate {m}
    7.924800000000,          !- Vertex 2 Z-coordinate {m}
    72.192585000000,         !- Vertex 3 X-coordinate {m}
    11.277374000000,         !- Vertex 3 Y-coordinate {m}
    7.924800000000,          !- Vertex 3 Z-coordinate {m}
    72.192585000000,         !- Vertex 4 X-coordinate {m}
    11.277374000000,         !- Vertex 4 Y-coordinate {m}
    8.839200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    63C70F,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    floor2_Plenum,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    82.555785000000,         !- Vertex 1 X-coordinate {m}
    14.325374000000,         !- Vertex 1 Y-coordinate {m}
    8.839200000000,          !- Vertex 1 Z-coordinate {m}
    82.555785000000,         !- Vertex 2 X-coordinate {m}
    14.325374000000,         !- Vertex 2 Y-coordinate {m}
    7.924800000000,          !- Vertex 2 Z-coordinate {m}
    72.192585000000,         !- Vertex 3 X-coordinate {m}
    14.325374000000,         !- Vertex 3 Y-coordinate {m}
    7.924800000000,          !- Vertex 3 Z-coordinate {m}
    72.192585000000,         !- Vertex 4 X-coordinate {m}
    14.325374000000,         !- Vertex 4 Y-coordinate {m}
    8.839200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    44F7D0,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    floor2_Plenum,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    82.555785000000,         !- Vertex 1 X-coordinate {m}
    13.207774000000,         !- Vertex 1 Y-coordinate {m}
    8.839200000000,          !- Vertex 1 Z-coordinate {m}
    82.555785000000,         !- Vertex 2 X-coordinate {m}
    13.207774000000,         !- Vertex 2 Y-coordinate {m}
    7.924800000000,          !- Vertex 2 Z-coordinate {m}
    82.555785000000,         !- Vertex 3 X-coordinate {m}
    14.325374000000,         !- Vertex 3 Y-coordinate {m}
    7.924800000000,          !- Vertex 3 Z-coordinate {m}
    82.555785000000,         !- Vertex 4 X-coordinate {m}
    14.325374000000,         !- Vertex 4 Y-coordinate {m}
    8.839200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    FFFC8A,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    floor2_Plenum,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    91.699785000000,         !- Vertex 1 X-coordinate {m}
    14.325374000000,         !- Vertex 1 Y-coordinate {m}
    8.839200000000,          !- Vertex 1 Z-coordinate {m}
    91.699785000000,         !- Vertex 2 X-coordinate {m}
    14.325374000000,         !- Vertex 2 Y-coordinate {m}
    7.924800000000,          !- Vertex 2 Z-coordinate {m}
    91.699785000000,         !- Vertex 3 X-coordinate {m}
    13.207774000000,         !- Vertex 3 Y-coordinate {m}
    7.924800000000,          !- Vertex 3 Z-coordinate {m}
    91.699785000000,         !- Vertex 4 X-coordinate {m}
    13.207774000000,         !- Vertex 4 Y-coordinate {m}
    8.839200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    818EED,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    floor2_Plenum,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    102.062985000000,        !- Vertex 1 X-coordinate {m}
    14.325374000000,         !- Vertex 1 Y-coordinate {m}
    8.839200000000,          !- Vertex 1 Z-coordinate {m}
    102.062985000000,        !- Vertex 2 X-coordinate {m}
    14.325374000000,         !- Vertex 2 Y-coordinate {m}
    7.924800000000,          !- Vertex 2 Z-coordinate {m}
    91.699785000000,         !- Vertex 3 X-coordinate {m}
    14.325374000000,         !- Vertex 3 Y-coordinate {m}
    7.924800000000,          !- Vertex 3 Z-coordinate {m}
    91.699785000000,         !- Vertex 4 X-coordinate {m}
    14.325374000000,         !- Vertex 4 Y-coordinate {m}
    8.839200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    9744FB,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    floor2_Plenum,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    102.062985000000,        !- Vertex 1 X-coordinate {m}
    13.207774000000,         !- Vertex 1 Y-coordinate {m}
    8.839200000000,          !- Vertex 1 Z-coordinate {m}
    102.062985000000,        !- Vertex 2 X-coordinate {m}
    13.207774000000,         !- Vertex 2 Y-coordinate {m}
    7.924800000000,          !- Vertex 2 Z-coordinate {m}
    102.062985000000,        !- Vertex 3 X-coordinate {m}
    14.325374000000,         !- Vertex 3 Y-coordinate {m}
    7.924800000000,          !- Vertex 3 Z-coordinate {m}
    102.062985000000,        !- Vertex 4 X-coordinate {m}
    14.325374000000,         !- Vertex 4 Y-coordinate {m}
    8.839200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2556CF,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    floor2_Plenum,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    109.073385000000,        !- Vertex 1 X-coordinate {m}
    11.277374000000,         !- Vertex 1 Y-coordinate {m}
    8.839200000000,          !- Vertex 1 Z-coordinate {m}
    109.073385000000,        !- Vertex 2 X-coordinate {m}
    11.277374000000,         !- Vertex 2 Y-coordinate {m}
    7.924800000000,          !- Vertex 2 Z-coordinate {m}
    102.062985000000,        !- Vertex 3 X-coordinate {m}
    11.277374000000,         !- Vertex 3 Y-coordinate {m}
    7.924800000000,          !- Vertex 3 Z-coordinate {m}
    102.062985000000,        !- Vertex 4 X-coordinate {m}
    11.277374000000,         !- Vertex 4 Y-coordinate {m}
    8.839200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    9CC5EE,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    floor2_Plenum,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    109.073385000000,        !- Vertex 1 X-coordinate {m}
    3.555774000000,          !- Vertex 1 Y-coordinate {m}
    8.839200000000,          !- Vertex 1 Z-coordinate {m}
    109.073385000000,        !- Vertex 2 X-coordinate {m}
    3.555774000000,          !- Vertex 2 Y-coordinate {m}
    7.924800000000,          !- Vertex 2 Z-coordinate {m}
    109.073385000000,        !- Vertex 3 X-coordinate {m}
    11.277374000000,         !- Vertex 3 Y-coordinate {m}
    7.924800000000,          !- Vertex 3 Z-coordinate {m}
    109.073385000000,        !- Vertex 4 X-coordinate {m}
    11.277374000000,         !- Vertex 4 Y-coordinate {m}
    8.839200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    7432A2,                  !- Name
    Wall,                    !- Surface Type
    Curtain Wall,            !- Construction Name
    floor2_Plenum,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    102.062985000000,        !- Vertex 1 X-coordinate {m}
    -3.962626000000,         !- Vertex 1 Y-coordinate {m}
    8.839200000000,          !- Vertex 1 Z-coordinate {m}
    102.062985000000,        !- Vertex 2 X-coordinate {m}
    -3.962626000000,         !- Vertex 2 Y-coordinate {m}
    7.924800000000,          !- Vertex 2 Z-coordinate {m}
    109.073385000000,        !- Vertex 3 X-coordinate {m}
    -3.962626000000,         !- Vertex 3 Y-coordinate {m}
    7.924800000000,          !- Vertex 3 Z-coordinate {m}
    109.073385000000,        !- Vertex 4 X-coordinate {m}
    -3.962626000000,         !- Vertex 4 Y-coordinate {m}
    8.839200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    E883E0,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    floor2_Plenum,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    102.062985000000,        !- Vertex 1 X-coordinate {m}
    -9.753826000000,         !- Vertex 1 Y-coordinate {m}
    8.839200000000,          !- Vertex 1 Z-coordinate {m}
    102.062985000000,        !- Vertex 2 X-coordinate {m}
    -9.753826000000,         !- Vertex 2 Y-coordinate {m}
    7.924800000000,          !- Vertex 2 Z-coordinate {m}
    102.062985000000,        !- Vertex 3 X-coordinate {m}
    -8.733261331062,         !- Vertex 3 Y-coordinate {m}
    7.924800000000,          !- Vertex 3 Z-coordinate {m}
    102.062985000000,        !- Vertex 4 X-coordinate {m}
    -8.733261331062,         !- Vertex 4 Y-coordinate {m}
    8.839200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    5DF3FA,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    floor2_Plenum,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    72.192585000000,         !- Vertex 1 X-coordinate {m}
    -3.962626000000,         !- Vertex 1 Y-coordinate {m}
    8.839200000000,          !- Vertex 1 Z-coordinate {m}
    72.192585000000,         !- Vertex 2 X-coordinate {m}
    -3.962626000000,         !- Vertex 2 Y-coordinate {m}
    7.924800000000,          !- Vertex 2 Z-coordinate {m}
    72.192585000000,         !- Vertex 3 X-coordinate {m}
    -6.807426000000,         !- Vertex 3 Y-coordinate {m}
    7.924800000000,          !- Vertex 3 Z-coordinate {m}
    72.192585000000,         !- Vertex 4 X-coordinate {m}
    -6.807426000000,         !- Vertex 4 Y-coordinate {m}
    8.839200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    35F87C,                  !- Name
    Wall,                    !- Surface Type
    Curtain Wall,            !- Construction Name
    floor2_Plenum,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    82.555785000000,         !- Vertex 1 X-coordinate {m}
    -8.737826000000,         !- Vertex 1 Y-coordinate {m}
    8.839200000000,          !- Vertex 1 Z-coordinate {m}
    82.555785000000,         !- Vertex 2 X-coordinate {m}
    -8.737826000000,         !- Vertex 2 Y-coordinate {m}
    7.924800000000,          !- Vertex 2 Z-coordinate {m}
    91.699785000000,         !- Vertex 3 X-coordinate {m}
    -8.737826000000,         !- Vertex 3 Y-coordinate {m}
    7.924800000000,          !- Vertex 3 Z-coordinate {m}
    91.699785000000,         !- Vertex 4 X-coordinate {m}
    -8.737826000000,         !- Vertex 4 Y-coordinate {m}
    8.839200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8C5B50,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    floor2_Plenum,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    91.699785000001,         !- Vertex 1 X-coordinate {m}
    -9.753826000000,         !- Vertex 1 Y-coordinate {m}
    8.839200000000,          !- Vertex 1 Z-coordinate {m}
    91.699785000001,         !- Vertex 2 X-coordinate {m}
    -9.753826000000,         !- Vertex 2 Y-coordinate {m}
    7.924800000000,          !- Vertex 2 Z-coordinate {m}
    102.062985000000,        !- Vertex 3 X-coordinate {m}
    -9.753826000000,         !- Vertex 3 Y-coordinate {m}
    7.924800000000,          !- Vertex 3 Z-coordinate {m}
    102.062985000000,        !- Vertex 4 X-coordinate {m}
    -9.753826000000,         !- Vertex 4 Y-coordinate {m}
    8.839200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    52224F,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    floor2_Plenum,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    91.699785000000,         !- Vertex 1 X-coordinate {m}
    -8.737826000000,         !- Vertex 1 Y-coordinate {m}
    8.839200000000,          !- Vertex 1 Z-coordinate {m}
    91.699785000000,         !- Vertex 2 X-coordinate {m}
    -8.737826000000,         !- Vertex 2 Y-coordinate {m}
    7.924800000000,          !- Vertex 2 Z-coordinate {m}
    91.699785000001,         !- Vertex 3 X-coordinate {m}
    -9.753826000000,         !- Vertex 3 Y-coordinate {m}
    7.924800000000,          !- Vertex 3 Z-coordinate {m}
    91.699785000001,         !- Vertex 4 X-coordinate {m}
    -9.753826000000,         !- Vertex 4 Y-coordinate {m}
    8.839200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    6E6782,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    floor2_Plenum,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    72.192585000000,         !- Vertex 1 X-coordinate {m}
    -9.753826000000,         !- Vertex 1 Y-coordinate {m}
    8.839200000000,          !- Vertex 1 Z-coordinate {m}
    72.192585000000,         !- Vertex 2 X-coordinate {m}
    -9.753826000000,         !- Vertex 2 Y-coordinate {m}
    7.924800000000,          !- Vertex 2 Z-coordinate {m}
    82.555785000001,         !- Vertex 3 X-coordinate {m}
    -9.753826000000,         !- Vertex 3 Y-coordinate {m}
    7.924800000000,          !- Vertex 3 Z-coordinate {m}
    82.555785000001,         !- Vertex 4 X-coordinate {m}
    -9.753826000000,         !- Vertex 4 Y-coordinate {m}
    8.839200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    64C2EE,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    floor2_Plenum,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    82.555785000001,         !- Vertex 1 X-coordinate {m}
    -9.753826000000,         !- Vertex 1 Y-coordinate {m}
    8.839200000000,          !- Vertex 1 Z-coordinate {m}
    82.555785000001,         !- Vertex 2 X-coordinate {m}
    -9.753826000000,         !- Vertex 2 Y-coordinate {m}
    7.924800000000,          !- Vertex 2 Z-coordinate {m}
    82.555785000000,         !- Vertex 3 X-coordinate {m}
    -8.737826000000,         !- Vertex 3 Y-coordinate {m}
    7.924800000000,          !- Vertex 3 Z-coordinate {m}
    82.555785000000,         !- Vertex 4 X-coordinate {m}
    -8.737826000000,         !- Vertex 4 Y-coordinate {m}
    8.839200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    376F17,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    floor3south,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C2E247,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -26.509302000000,        !- Vertex 1 X-coordinate {m}
    -6.447304000000,         !- Vertex 1 Y-coordinate {m}
    12.192000000000,         !- Vertex 1 Z-coordinate {m}
    -26.509302000000,        !- Vertex 2 X-coordinate {m}
    -6.447304000000,         !- Vertex 2 Y-coordinate {m}
    8.839200000000,          !- Vertex 2 Z-coordinate {m}
    -19.498902000000,        !- Vertex 3 X-coordinate {m}
    -6.447304000000,         !- Vertex 3 Y-coordinate {m}
    8.839200000000,          !- Vertex 3 Z-coordinate {m}
    -19.498902000000,        !- Vertex 4 X-coordinate {m}
    -6.447304000000,         !- Vertex 4 Y-coordinate {m}
    12.192000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    DE4B74,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    floor3south,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C85DBD,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -19.498902000000,        !- Vertex 1 X-coordinate {m}
    -10.104904000000,        !- Vertex 1 Y-coordinate {m}
    12.192000000000,         !- Vertex 1 Z-coordinate {m}
    -19.498902000000,        !- Vertex 2 X-coordinate {m}
    -10.104904000000,        !- Vertex 2 Y-coordinate {m}
    8.839200000000,          !- Vertex 2 Z-coordinate {m}
    -26.509302000000,        !- Vertex 3 X-coordinate {m}
    -10.104904000000,        !- Vertex 3 Y-coordinate {m}
    8.839200000000,          !- Vertex 3 Z-coordinate {m}
    -26.509302000000,        !- Vertex 4 X-coordinate {m}
    -10.104904000000,        !- Vertex 4 Y-coordinate {m}
    12.192000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    83D539,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    floor3south,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    46806F,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -19.498902000000,        !- Vertex 1 X-coordinate {m}
    -6.447304000000,         !- Vertex 1 Y-coordinate {m}
    12.192000000000,         !- Vertex 1 Z-coordinate {m}
    -19.498902000000,        !- Vertex 2 X-coordinate {m}
    -6.447304000000,         !- Vertex 2 Y-coordinate {m}
    8.839200000000,          !- Vertex 2 Z-coordinate {m}
    -19.498902000000,        !- Vertex 3 X-coordinate {m}
    -10.104904000000,        !- Vertex 3 Y-coordinate {m}
    8.839200000000,          !- Vertex 3 Z-coordinate {m}
    -19.498902000000,        !- Vertex 4 X-coordinate {m}
    -10.104904000000,        !- Vertex 4 Y-coordinate {m}
    12.192000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    4245D3,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    floor3south,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C36C0A,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -26.509302000000,        !- Vertex 1 X-coordinate {m}
    -10.104904000000,        !- Vertex 1 Y-coordinate {m}
    12.192000000000,         !- Vertex 1 Z-coordinate {m}
    -26.509302000000,        !- Vertex 2 X-coordinate {m}
    -10.104904000000,        !- Vertex 2 Y-coordinate {m}
    8.839200000000,          !- Vertex 2 Z-coordinate {m}
    -26.509302000000,        !- Vertex 3 X-coordinate {m}
    -6.447304000000,         !- Vertex 3 Y-coordinate {m}
    8.839200000000,          !- Vertex 3 Z-coordinate {m}
    -26.509302000000,        !- Vertex 4 X-coordinate {m}
    -6.447304000000,         !- Vertex 4 Y-coordinate {m}
    12.192000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    35F8EB,                  !- Name
    Floor,                   !- Surface Type
    Interior Floor_topside,  !- Construction Name
    floor3_MediaControl,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    193DB6,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    82.613319000000,         !- Vertex 1 X-coordinate {m}
    48.440256000000,         !- Vertex 1 Y-coordinate {m}
    8.839200000000,          !- Vertex 1 Z-coordinate {m}
    82.613319000000,         !- Vertex 2 X-coordinate {m}
    44.782656000000,         !- Vertex 2 Y-coordinate {m}
    8.839200000000,          !- Vertex 2 Z-coordinate {m}
    75.602919000000,         !- Vertex 3 X-coordinate {m}
    44.782656000000,         !- Vertex 3 Y-coordinate {m}
    8.839200000000,          !- Vertex 3 Z-coordinate {m}
    75.602919000000,         !- Vertex 4 X-coordinate {m}
    48.440256000000,         !- Vertex 4 Y-coordinate {m}
    8.839200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    C36C0A,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    floor3_MediaControl,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    4245D3,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    75.602919000000,         !- Vertex 1 X-coordinate {m}
    48.440256000000,         !- Vertex 1 Y-coordinate {m}
    12.192000000000,         !- Vertex 1 Z-coordinate {m}
    75.602919000000,         !- Vertex 2 X-coordinate {m}
    48.440256000000,         !- Vertex 2 Y-coordinate {m}
    8.839200000000,          !- Vertex 2 Z-coordinate {m}
    75.602919000000,         !- Vertex 3 X-coordinate {m}
    44.782656000000,         !- Vertex 3 Y-coordinate {m}
    8.839200000000,          !- Vertex 3 Z-coordinate {m}
    75.602919000000,         !- Vertex 4 X-coordinate {m}
    44.782656000000,         !- Vertex 4 Y-coordinate {m}
    12.192000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    46806F,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    floor3_MediaControl,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    83D539,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    82.613319000000,         !- Vertex 1 X-coordinate {m}
    44.782656000000,         !- Vertex 1 Y-coordinate {m}
    12.192000000000,         !- Vertex 1 Z-coordinate {m}
    82.613319000000,         !- Vertex 2 X-coordinate {m}
    44.782656000000,         !- Vertex 2 Y-coordinate {m}
    8.839200000000,          !- Vertex 2 Z-coordinate {m}
    82.613319000000,         !- Vertex 3 X-coordinate {m}
    48.440256000000,         !- Vertex 3 Y-coordinate {m}
    8.839200000000,          !- Vertex 3 Z-coordinate {m}
    82.613319000000,         !- Vertex 4 X-coordinate {m}
    48.440256000000,         !- Vertex 4 Y-coordinate {m}
    12.192000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    D89913,                  !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    floor3_MediaControl,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C76968,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    75.602919000000,         !- Vertex 1 X-coordinate {m}
    48.440256000000,         !- Vertex 1 Y-coordinate {m}
    12.192000000000,         !- Vertex 1 Z-coordinate {m}
    75.602919000000,         !- Vertex 2 X-coordinate {m}
    44.782656000000,         !- Vertex 2 Y-coordinate {m}
    12.192000000000,         !- Vertex 2 Z-coordinate {m}
    82.613319000000,         !- Vertex 3 X-coordinate {m}
    44.782656000000,         !- Vertex 3 Y-coordinate {m}
    12.192000000000,         !- Vertex 3 Z-coordinate {m}
    82.613319000000,         !- Vertex 4 X-coordinate {m}
    48.440256000000,         !- Vertex 4 Y-coordinate {m}
    12.192000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    C85DBD,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    floor3_MediaControl,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    DE4B74,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    75.602919000000,         !- Vertex 1 X-coordinate {m}
    44.782656000000,         !- Vertex 1 Y-coordinate {m}
    12.192000000000,         !- Vertex 1 Z-coordinate {m}
    75.602919000000,         !- Vertex 2 X-coordinate {m}
    44.782656000000,         !- Vertex 2 Y-coordinate {m}
    8.839200000000,          !- Vertex 2 Z-coordinate {m}
    82.613319000000,         !- Vertex 3 X-coordinate {m}
    44.782656000000,         !- Vertex 3 Y-coordinate {m}
    8.839200000000,          !- Vertex 3 Z-coordinate {m}
    82.613319000000,         !- Vertex 4 X-coordinate {m}
    44.782656000000,         !- Vertex 4 Y-coordinate {m}
    12.192000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    C2E247,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    floor3_MediaControl,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    376F17,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    82.613319000000,         !- Vertex 1 X-coordinate {m}
    48.440256000000,         !- Vertex 1 Y-coordinate {m}
    12.192000000000,         !- Vertex 1 Z-coordinate {m}
    82.613319000000,         !- Vertex 2 X-coordinate {m}
    48.440256000000,         !- Vertex 2 Y-coordinate {m}
    8.839200000000,          !- Vertex 2 Z-coordinate {m}
    75.602919000000,         !- Vertex 3 X-coordinate {m}
    48.440256000000,         !- Vertex 3 Y-coordinate {m}
    8.839200000000,          !- Vertex 3 Z-coordinate {m}
    75.602919000000,         !- Vertex 4 X-coordinate {m}
    48.440256000000,         !- Vertex 4 Y-coordinate {m}
    12.192000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2D71FD,                  !- Name
    Floor,                   !- Surface Type
    Interior Ceiling,        !- Construction Name
    floor3_Plenum,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    BE8AFC,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    72.192585000000,         !- Vertex 1 X-coordinate {m}
    11.277374000000,         !- Vertex 1 Y-coordinate {m}
    12.192000000000,         !- Vertex 1 Z-coordinate {m}
    72.192585000000,         !- Vertex 2 X-coordinate {m}
    3.352574000000,          !- Vertex 2 Y-coordinate {m}
    12.192000000000,         !- Vertex 2 Z-coordinate {m}
    65.182185000000,         !- Vertex 3 X-coordinate {m}
    3.352574000000,          !- Vertex 3 Y-coordinate {m}
    12.192000000000,         !- Vertex 3 Z-coordinate {m}
    65.182185000000,         !- Vertex 4 X-coordinate {m}
    11.277374000000,         !- Vertex 4 Y-coordinate {m}
    12.192000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    A372CC,                  !- Name
    Roof,                    !- Surface Type
    Exterior Roof,           !- Construction Name
    floor3_Plenum,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    91.699785000000,         !- Vertex 1 X-coordinate {m}
    14.325374000000,         !- Vertex 1 Y-coordinate {m}
    13.106400000000,         !- Vertex 1 Z-coordinate {m}
    91.699785000000,         !- Vertex 2 X-coordinate {m}
    13.207774000000,         !- Vertex 2 Y-coordinate {m}
    13.106400000000,         !- Vertex 2 Z-coordinate {m}
    102.062985000000,        !- Vertex 3 X-coordinate {m}
    13.207774000000,         !- Vertex 3 Y-coordinate {m}
    13.106400000000,         !- Vertex 3 Z-coordinate {m}
    102.062985000000,        !- Vertex 4 X-coordinate {m}
    14.325374000000,         !- Vertex 4 Y-coordinate {m}
    13.106400000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    A13762,                  !- Name
    Wall,                    !- Surface Type
    Curtain Wall,            !- Construction Name
    floor3_Plenum,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    65.182185000000,         !- Vertex 1 X-coordinate {m}
    -3.962626000000,         !- Vertex 1 Y-coordinate {m}
    13.106400000000,         !- Vertex 1 Z-coordinate {m}
    65.182185000000,         !- Vertex 2 X-coordinate {m}
    -3.962626000000,         !- Vertex 2 Y-coordinate {m}
    12.192000000000,         !- Vertex 2 Z-coordinate {m}
    72.192585000000,         !- Vertex 3 X-coordinate {m}
    -3.962626000000,         !- Vertex 3 Y-coordinate {m}
    12.192000000000,         !- Vertex 3 Z-coordinate {m}
    72.192585000000,         !- Vertex 4 X-coordinate {m}
    -3.962626000000,         !- Vertex 4 Y-coordinate {m}
    13.106400000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    3F8EB9,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    floor3_Plenum,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    65.182185000000,         !- Vertex 1 X-coordinate {m}
    11.277374000000,         !- Vertex 1 Y-coordinate {m}
    13.106400000000,         !- Vertex 1 Z-coordinate {m}
    65.182185000000,         !- Vertex 2 X-coordinate {m}
    11.277374000000,         !- Vertex 2 Y-coordinate {m}
    12.192000000000,         !- Vertex 2 Z-coordinate {m}
    65.182185000000,         !- Vertex 3 X-coordinate {m}
    3.352574000000,          !- Vertex 3 Y-coordinate {m}
    12.192000000000,         !- Vertex 3 Z-coordinate {m}
    65.182185000000,         !- Vertex 4 X-coordinate {m}
    3.352574000000,          !- Vertex 4 Y-coordinate {m}
    13.106400000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    9E6CA0,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    floor3_Plenum,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    72.192585000000,         !- Vertex 1 X-coordinate {m}
    11.277374000000,         !- Vertex 1 Y-coordinate {m}
    13.106400000000,         !- Vertex 1 Z-coordinate {m}
    72.192585000000,         !- Vertex 2 X-coordinate {m}
    11.277374000000,         !- Vertex 2 Y-coordinate {m}
    12.192000000000,         !- Vertex 2 Z-coordinate {m}
    65.182185000000,         !- Vertex 3 X-coordinate {m}
    11.277374000000,         !- Vertex 3 Y-coordinate {m}
    12.192000000000,         !- Vertex 3 Z-coordinate {m}
    65.182185000000,         !- Vertex 4 X-coordinate {m}
    11.277374000000,         !- Vertex 4 Y-coordinate {m}
    13.106400000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    A4E120,                  !- Name
    Wall,                    !- Surface Type
    Curtain Wall,            !- Construction Name
    floor3_Plenum,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    72.192585000000,         !- Vertex 1 X-coordinate {m}
    13.207774000000,         !- Vertex 1 Y-coordinate {m}
    13.106400000000,         !- Vertex 1 Z-coordinate {m}
    72.192585000000,         !- Vertex 2 X-coordinate {m}
    13.207774000000,         !- Vertex 2 Y-coordinate {m}
    12.192000000000,         !- Vertex 2 Z-coordinate {m}
    72.192585000000,         !- Vertex 3 X-coordinate {m}
    11.277374000000,         !- Vertex 3 Y-coordinate {m}
    12.192000000000,         !- Vertex 3 Z-coordinate {m}
    72.192585000000,         !- Vertex 4 X-coordinate {m}
    11.277374000000,         !- Vertex 4 Y-coordinate {m}
    13.106400000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    D3AC6C,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    floor3_Plenum,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    82.555785000000,         !- Vertex 1 X-coordinate {m}
    14.325374000000,         !- Vertex 1 Y-coordinate {m}
    13.106400000000,         !- Vertex 1 Z-coordinate {m}
    82.555785000000,         !- Vertex 2 X-coordinate {m}
    14.325374000000,         !- Vertex 2 Y-coordinate {m}
    12.192000000000,         !- Vertex 2 Z-coordinate {m}
    72.192585000000,         !- Vertex 3 X-coordinate {m}
    14.325374000000,         !- Vertex 3 Y-coordinate {m}
    12.192000000000,         !- Vertex 3 Z-coordinate {m}
    72.192585000000,         !- Vertex 4 X-coordinate {m}
    14.325374000000,         !- Vertex 4 Y-coordinate {m}
    13.106400000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    4689FB,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    floor3_Plenum,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    82.555785000000,         !- Vertex 1 X-coordinate {m}
    13.207774000000,         !- Vertex 1 Y-coordinate {m}
    13.106400000000,         !- Vertex 1 Z-coordinate {m}
    82.555785000000,         !- Vertex 2 X-coordinate {m}
    13.207774000000,         !- Vertex 2 Y-coordinate {m}
    12.192000000000,         !- Vertex 2 Z-coordinate {m}
    82.555785000000,         !- Vertex 3 X-coordinate {m}
    14.325374000000,         !- Vertex 3 Y-coordinate {m}
    12.192000000000,         !- Vertex 3 Z-coordinate {m}
    82.555785000000,         !- Vertex 4 X-coordinate {m}
    14.325374000000,         !- Vertex 4 Y-coordinate {m}
    13.106400000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    E5F9E2,                  !- Name
    Wall,                    !- Surface Type
    Curtain Wall,            !- Construction Name
    floor3_Plenum,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    91.699785000000,         !- Vertex 1 X-coordinate {m}
    13.207774000000,         !- Vertex 1 Y-coordinate {m}
    13.106400000000,         !- Vertex 1 Z-coordinate {m}
    91.699785000000,         !- Vertex 2 X-coordinate {m}
    13.207774000000,         !- Vertex 2 Y-coordinate {m}
    12.192000000000,         !- Vertex 2 Z-coordinate {m}
    82.555785000000,         !- Vertex 3 X-coordinate {m}
    13.207774000000,         !- Vertex 3 Y-coordinate {m}
    12.192000000000,         !- Vertex 3 Z-coordinate {m}
    82.555785000000,         !- Vertex 4 X-coordinate {m}
    13.207774000000,         !- Vertex 4 Y-coordinate {m}
    13.106400000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    4276E3,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    floor3_Plenum,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    91.699785000000,         !- Vertex 1 X-coordinate {m}
    14.325374000000,         !- Vertex 1 Y-coordinate {m}
    13.106400000000,         !- Vertex 1 Z-coordinate {m}
    91.699785000000,         !- Vertex 2 X-coordinate {m}
    14.325374000000,         !- Vertex 2 Y-coordinate {m}
    12.192000000000,         !- Vertex 2 Z-coordinate {m}
    91.699785000000,         !- Vertex 3 X-coordinate {m}
    13.207774000000,         !- Vertex 3 Y-coordinate {m}
    12.192000000000,         !- Vertex 3 Z-coordinate {m}
    91.699785000000,         !- Vertex 4 X-coordinate {m}
    13.207774000000,         !- Vertex 4 Y-coordinate {m}
    13.106400000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    F486BA,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    floor3_Plenum,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    102.062985000000,        !- Vertex 1 X-coordinate {m}
    14.325374000000,         !- Vertex 1 Y-coordinate {m}
    13.106400000000,         !- Vertex 1 Z-coordinate {m}
    102.062985000000,        !- Vertex 2 X-coordinate {m}
    14.325374000000,         !- Vertex 2 Y-coordinate {m}
    12.192000000000,         !- Vertex 2 Z-coordinate {m}
    91.699785000000,         !- Vertex 3 X-coordinate {m}
    14.325374000000,         !- Vertex 3 Y-coordinate {m}
    12.192000000000,         !- Vertex 3 Z-coordinate {m}
    91.699785000000,         !- Vertex 4 X-coordinate {m}
    14.325374000000,         !- Vertex 4 Y-coordinate {m}
    13.106400000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    95BAD1,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    floor3_Plenum,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    102.062985000000,        !- Vertex 1 X-coordinate {m}
    13.207774000000,         !- Vertex 1 Y-coordinate {m}
    13.106400000000,         !- Vertex 1 Z-coordinate {m}
    102.062985000000,        !- Vertex 2 X-coordinate {m}
    13.207774000000,         !- Vertex 2 Y-coordinate {m}
    12.192000000000,         !- Vertex 2 Z-coordinate {m}
    102.062985000000,        !- Vertex 3 X-coordinate {m}
    14.325374000000,         !- Vertex 3 Y-coordinate {m}
    12.192000000000,         !- Vertex 3 Z-coordinate {m}
    102.062985000000,        !- Vertex 4 X-coordinate {m}
    14.325374000000,         !- Vertex 4 Y-coordinate {m}
    13.106400000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    ABA73E,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    floor3_Plenum,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    109.073385000000,        !- Vertex 1 X-coordinate {m}
    11.277374000000,         !- Vertex 1 Y-coordinate {m}
    13.106400000000,         !- Vertex 1 Z-coordinate {m}
    109.073385000000,        !- Vertex 2 X-coordinate {m}
    11.277374000000,         !- Vertex 2 Y-coordinate {m}
    12.192000000000,         !- Vertex 2 Z-coordinate {m}
    102.062985000000,        !- Vertex 3 X-coordinate {m}
    11.277374000000,         !- Vertex 3 Y-coordinate {m}
    12.192000000000,         !- Vertex 3 Z-coordinate {m}
    102.062985000000,        !- Vertex 4 X-coordinate {m}
    11.277374000000,         !- Vertex 4 Y-coordinate {m}
    13.106400000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    DCC3DB,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    floor3_Plenum,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    109.073385000000,        !- Vertex 1 X-coordinate {m}
    3.555774000000,          !- Vertex 1 Y-coordinate {m}
    13.106400000000,         !- Vertex 1 Z-coordinate {m}
    109.073385000000,        !- Vertex 2 X-coordinate {m}
    3.555774000000,          !- Vertex 2 Y-coordinate {m}
    12.192000000000,         !- Vertex 2 Z-coordinate {m}
    109.073385000000,        !- Vertex 3 X-coordinate {m}
    11.277374000000,         !- Vertex 3 Y-coordinate {m}
    12.192000000000,         !- Vertex 3 Z-coordinate {m}
    109.073385000000,        !- Vertex 4 X-coordinate {m}
    11.277374000000,         !- Vertex 4 Y-coordinate {m}
    13.106400000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    B854A5,                  !- Name
    Wall,                    !- Surface Type
    Curtain Wall,            !- Construction Name
    floor3_Plenum,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    102.062985000000,        !- Vertex 1 X-coordinate {m}
    -3.962626000000,         !- Vertex 1 Y-coordinate {m}
    13.106400000000,         !- Vertex 1 Z-coordinate {m}
    102.062985000000,        !- Vertex 2 X-coordinate {m}
    -3.962626000000,         !- Vertex 2 Y-coordinate {m}
    12.192000000000,         !- Vertex 2 Z-coordinate {m}
    109.073385000000,        !- Vertex 3 X-coordinate {m}
    -3.962626000000,         !- Vertex 3 Y-coordinate {m}
    12.192000000000,         !- Vertex 3 Z-coordinate {m}
    109.073385000000,        !- Vertex 4 X-coordinate {m}
    -3.962626000000,         !- Vertex 4 Y-coordinate {m}
    13.106400000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    21B897,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    floor3_Plenum,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    102.062985000000,        !- Vertex 1 X-coordinate {m}
    -6.807426000000,         !- Vertex 1 Y-coordinate {m}
    13.106400000000,         !- Vertex 1 Z-coordinate {m}
    102.062985000000,        !- Vertex 2 X-coordinate {m}
    -6.807426000000,         !- Vertex 2 Y-coordinate {m}
    12.192000000000,         !- Vertex 2 Z-coordinate {m}
    102.062985000000,        !- Vertex 3 X-coordinate {m}
    -3.962626000000,         !- Vertex 3 Y-coordinate {m}
    12.192000000000,         !- Vertex 3 Z-coordinate {m}
    102.062985000000,        !- Vertex 4 X-coordinate {m}
    -3.962626000000,         !- Vertex 4 Y-coordinate {m}
    13.106400000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    D5EF06,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    floor3_Plenum,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    72.192585000000,         !- Vertex 1 X-coordinate {m}
    -3.962626000000,         !- Vertex 1 Y-coordinate {m}
    13.106400000000,         !- Vertex 1 Z-coordinate {m}
    72.192585000000,         !- Vertex 2 X-coordinate {m}
    -3.962626000000,         !- Vertex 2 Y-coordinate {m}
    12.192000000000,         !- Vertex 2 Z-coordinate {m}
    72.192585000000,         !- Vertex 3 X-coordinate {m}
    -6.807426000000,         !- Vertex 3 Y-coordinate {m}
    12.192000000000,         !- Vertex 3 Z-coordinate {m}
    72.192585000000,         !- Vertex 4 X-coordinate {m}
    -6.807426000000,         !- Vertex 4 Y-coordinate {m}
    13.106400000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8F760F,                  !- Name
    Wall,                    !- Surface Type
    Curtain Wall,            !- Construction Name
    floor3_Plenum,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    82.555785000000,         !- Vertex 1 X-coordinate {m}
    -8.737826000000,         !- Vertex 1 Y-coordinate {m}
    13.106400000000,         !- Vertex 1 Z-coordinate {m}
    82.555785000000,         !- Vertex 2 X-coordinate {m}
    -8.737826000000,         !- Vertex 2 Y-coordinate {m}
    12.192000000000,         !- Vertex 2 Z-coordinate {m}
    91.699785000000,         !- Vertex 3 X-coordinate {m}
    -8.737826000000,         !- Vertex 3 Y-coordinate {m}
    12.192000000000,         !- Vertex 3 Z-coordinate {m}
    91.699785000000,         !- Vertex 4 X-coordinate {m}
    -8.737826000000,         !- Vertex 4 Y-coordinate {m}
    13.106400000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2E6105,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    floor3_Plenum,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    91.699785000000,         !- Vertex 1 X-coordinate {m}
    -9.753826000000,         !- Vertex 1 Y-coordinate {m}
    13.106400000000,         !- Vertex 1 Z-coordinate {m}
    91.699785000000,         !- Vertex 2 X-coordinate {m}
    -9.753826000000,         !- Vertex 2 Y-coordinate {m}
    12.192000000000,         !- Vertex 2 Z-coordinate {m}
    102.062985000000,        !- Vertex 3 X-coordinate {m}
    -9.753826000000,         !- Vertex 3 Y-coordinate {m}
    12.192000000000,         !- Vertex 3 Z-coordinate {m}
    102.062985000000,        !- Vertex 4 X-coordinate {m}
    -9.753826000000,         !- Vertex 4 Y-coordinate {m}
    13.106400000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    6499DC,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    floor3_Plenum,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    91.699785000000,         !- Vertex 1 X-coordinate {m}
    -8.737826000000,         !- Vertex 1 Y-coordinate {m}
    13.106400000000,         !- Vertex 1 Z-coordinate {m}
    91.699785000000,         !- Vertex 2 X-coordinate {m}
    -8.737826000000,         !- Vertex 2 Y-coordinate {m}
    12.192000000000,         !- Vertex 2 Z-coordinate {m}
    91.699785000000,         !- Vertex 3 X-coordinate {m}
    -9.753826000000,         !- Vertex 3 Y-coordinate {m}
    12.192000000000,         !- Vertex 3 Z-coordinate {m}
    91.699785000000,         !- Vertex 4 X-coordinate {m}
    -9.753826000000,         !- Vertex 4 Y-coordinate {m}
    13.106400000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    C60AB8,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    floor3_Plenum,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    72.192585000000,         !- Vertex 1 X-coordinate {m}
    -9.753826000000,         !- Vertex 1 Y-coordinate {m}
    13.106400000000,         !- Vertex 1 Z-coordinate {m}
    72.192585000000,         !- Vertex 2 X-coordinate {m}
    -9.753826000000,         !- Vertex 2 Y-coordinate {m}
    12.192000000000,         !- Vertex 2 Z-coordinate {m}
    82.555785000000,         !- Vertex 3 X-coordinate {m}
    -9.753826000000,         !- Vertex 3 Y-coordinate {m}
    12.192000000000,         !- Vertex 3 Z-coordinate {m}
    82.555785000000,         !- Vertex 4 X-coordinate {m}
    -9.753826000000,         !- Vertex 4 Y-coordinate {m}
    13.106400000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    E99613,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    floor3_Plenum,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    82.555785000000,         !- Vertex 1 X-coordinate {m}
    -9.753826000000,         !- Vertex 1 Y-coordinate {m}
    13.106400000000,         !- Vertex 1 Z-coordinate {m}
    82.555785000000,         !- Vertex 2 X-coordinate {m}
    -9.753826000000,         !- Vertex 2 Y-coordinate {m}
    12.192000000000,         !- Vertex 2 Z-coordinate {m}
    82.555785000000,         !- Vertex 3 X-coordinate {m}
    -8.737826000000,         !- Vertex 3 Y-coordinate {m}
    12.192000000000,         !- Vertex 3 Z-coordinate {m}
    82.555785000000,         !- Vertex 4 X-coordinate {m}
    -8.737826000000,         !- Vertex 4 Y-coordinate {m}
    13.106400000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1E09FF,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    floor4north,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    988498,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -11.155476000000,        !- Vertex 1 X-coordinate {m}
    2.948769000000,          !- Vertex 1 Y-coordinate {m}
    16.459200000000,         !- Vertex 1 Z-coordinate {m}
    -11.155476000000,        !- Vertex 2 X-coordinate {m}
    2.948769000000,          !- Vertex 2 Y-coordinate {m}
    13.106400000000,         !- Vertex 2 Z-coordinate {m}
    -2.621076000000,         !- Vertex 3 X-coordinate {m}
    2.948769000000,          !- Vertex 3 Y-coordinate {m}
    13.106400000000,         !- Vertex 3 Z-coordinate {m}
    -2.621076000000,         !- Vertex 4 X-coordinate {m}
    2.948769000000,          !- Vertex 4 Y-coordinate {m}
    16.459200000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    B7CAD2,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    floor4north,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    50BF41,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.621076000000,         !- Vertex 1 X-coordinate {m}
    2.948769000000,          !- Vertex 1 Y-coordinate {m}
    16.459200000000,         !- Vertex 1 Z-coordinate {m}
    -2.621076000000,         !- Vertex 2 X-coordinate {m}
    2.948769000000,          !- Vertex 2 Y-coordinate {m}
    13.106400000000,         !- Vertex 2 Z-coordinate {m}
    -2.621076000000,         !- Vertex 3 X-coordinate {m}
    5.996769000000,          !- Vertex 3 Y-coordinate {m}
    13.106400000000,         !- Vertex 3 Z-coordinate {m}
    -2.621076000000,         !- Vertex 4 X-coordinate {m}
    5.996769000000,          !- Vertex 4 Y-coordinate {m}
    16.459200000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    A31194,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    floor4north,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2888BA,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    3.474924000000,          !- Vertex 1 X-coordinate {m}
    5.996769000000,          !- Vertex 1 Y-coordinate {m}
    16.459200000000,         !- Vertex 1 Z-coordinate {m}
    3.474924000000,          !- Vertex 2 X-coordinate {m}
    5.996769000000,          !- Vertex 2 Y-coordinate {m}
    13.106400000000,         !- Vertex 2 Z-coordinate {m}
    3.474924000000,          !- Vertex 3 X-coordinate {m}
    2.948769000000,          !- Vertex 3 Y-coordinate {m}
    13.106400000000,         !- Vertex 3 Z-coordinate {m}
    3.474924000000,          !- Vertex 4 X-coordinate {m}
    2.948769000000,          !- Vertex 4 Y-coordinate {m}
    16.459200000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8764A3,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    floor4north,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    FCEDEF,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.621076000000,         !- Vertex 1 X-coordinate {m}
    5.996769000000,          !- Vertex 1 Y-coordinate {m}
    16.459200000000,         !- Vertex 1 Z-coordinate {m}
    -2.621076000000,         !- Vertex 2 X-coordinate {m}
    5.996769000000,          !- Vertex 2 Y-coordinate {m}
    13.106400000000,         !- Vertex 2 Z-coordinate {m}
    3.474924000000,          !- Vertex 3 X-coordinate {m}
    5.996769000000,          !- Vertex 3 Y-coordinate {m}
    13.106400000000,         !- Vertex 3 Z-coordinate {m}
    3.474924000000,          !- Vertex 4 X-coordinate {m}
    5.996769000000,          !- Vertex 4 Y-coordinate {m}
    16.459200000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    5287DA,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    floor4corridor,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    D04AB2,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -5.877580000000,         !- Vertex 1 X-coordinate {m}
    -27.300896000000,        !- Vertex 1 Y-coordinate {m}
    16.459200000000,         !- Vertex 1 Z-coordinate {m}
    -5.877580000000,         !- Vertex 2 X-coordinate {m}
    -27.300896000000,        !- Vertex 2 Y-coordinate {m}
    13.106400000000,         !- Vertex 2 Z-coordinate {m}
    -21.117580000000,        !- Vertex 3 X-coordinate {m}
    -27.300896000000,        !- Vertex 3 Y-coordinate {m}
    13.106400000000,         !- Vertex 3 Z-coordinate {m}
    -21.117580000000,        !- Vertex 4 X-coordinate {m}
    -27.300896000000,        !- Vertex 4 Y-coordinate {m}
    16.459200000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    E926F1,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    floor4corridor,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    793913,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -21.117580000000,        !- Vertex 1 X-coordinate {m}
    -27.300896000000,        !- Vertex 1 Y-coordinate {m}
    16.459200000000,         !- Vertex 1 Z-coordinate {m}
    -21.117580000000,        !- Vertex 2 X-coordinate {m}
    -27.300896000000,        !- Vertex 2 Y-coordinate {m}
    13.106400000000,         !- Vertex 2 Z-coordinate {m}
    -27.213580000000,        !- Vertex 3 X-coordinate {m}
    -27.300896000000,        !- Vertex 3 Y-coordinate {m}
    13.106400000000,         !- Vertex 3 Z-coordinate {m}
    -27.213580000000,        !- Vertex 4 X-coordinate {m}
    -27.300896000000,        !- Vertex 4 Y-coordinate {m}
    16.459200000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    A9C90B,                  !- Name
    Floor,                   !- Surface Type
    Interior Floor_topside,  !- Construction Name
    floor4_MediaControl,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2E28FA,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    13.122733000000,         !- Vertex 1 X-coordinate {m}
    8.714006000000,          !- Vertex 1 Y-coordinate {m}
    13.106400000000,         !- Vertex 1 Z-coordinate {m}
    13.122733000000,         !- Vertex 2 X-coordinate {m}
    5.666006000000,          !- Vertex 2 Y-coordinate {m}
    13.106400000000,         !- Vertex 2 Z-coordinate {m}
    7.026733000000,          !- Vertex 3 X-coordinate {m}
    5.666006000000,          !- Vertex 3 Y-coordinate {m}
    13.106400000000,         !- Vertex 3 Z-coordinate {m}
    7.026733000000,          !- Vertex 4 X-coordinate {m}
    8.714006000000,          !- Vertex 4 Y-coordinate {m}
    13.106400000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2888BA,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    floor4_MediaControl,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    A31194,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    13.122733000000,         !- Vertex 1 X-coordinate {m}
    5.666006000000,          !- Vertex 1 Y-coordinate {m}
    16.459200000000,         !- Vertex 1 Z-coordinate {m}
    13.122733000000,         !- Vertex 2 X-coordinate {m}
    5.666006000000,          !- Vertex 2 Y-coordinate {m}
    13.106400000000,         !- Vertex 2 Z-coordinate {m}
    13.122733000000,         !- Vertex 3 X-coordinate {m}
    8.714006000000,          !- Vertex 3 Y-coordinate {m}
    13.106400000000,         !- Vertex 3 Z-coordinate {m}
    13.122733000000,         !- Vertex 4 X-coordinate {m}
    8.714006000000,          !- Vertex 4 Y-coordinate {m}
    16.459200000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    793913,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    floor4_MediaControl,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    E926F1,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    7.026733000000,          !- Vertex 1 X-coordinate {m}
    5.666006000000,          !- Vertex 1 Y-coordinate {m}
    16.459200000000,         !- Vertex 1 Z-coordinate {m}
    7.026733000000,          !- Vertex 2 X-coordinate {m}
    5.666006000000,          !- Vertex 2 Y-coordinate {m}
    13.106400000000,         !- Vertex 2 Z-coordinate {m}
    13.122733000000,         !- Vertex 3 X-coordinate {m}
    5.666006000000,          !- Vertex 3 Y-coordinate {m}
    13.106400000000,         !- Vertex 3 Z-coordinate {m}
    13.122733000000,         !- Vertex 4 X-coordinate {m}
    5.666006000000,          !- Vertex 4 Y-coordinate {m}
    16.459200000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    6C6D3C,                  !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    floor4_MediaControl,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    9574B8,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    7.026733000000,          !- Vertex 1 X-coordinate {m}
    8.714006000000,          !- Vertex 1 Y-coordinate {m}
    16.459200000000,         !- Vertex 1 Z-coordinate {m}
    7.026733000000,          !- Vertex 2 X-coordinate {m}
    5.666006000000,          !- Vertex 2 Y-coordinate {m}
    16.459200000000,         !- Vertex 2 Z-coordinate {m}
    13.122733000000,         !- Vertex 3 X-coordinate {m}
    5.666006000000,          !- Vertex 3 Y-coordinate {m}
    16.459200000000,         !- Vertex 3 Z-coordinate {m}
    13.122733000000,         !- Vertex 4 X-coordinate {m}
    8.714006000000,          !- Vertex 4 Y-coordinate {m}
    16.459200000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    FCEDEF,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    floor4_MediaControl,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    8764A3,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    13.122733000000,         !- Vertex 1 X-coordinate {m}
    8.714006000000,          !- Vertex 1 Y-coordinate {m}
    16.459200000000,         !- Vertex 1 Z-coordinate {m}
    13.122733000000,         !- Vertex 2 X-coordinate {m}
    8.714006000000,          !- Vertex 2 Y-coordinate {m}
    13.106400000000,         !- Vertex 2 Z-coordinate {m}
    7.026733000000,          !- Vertex 3 X-coordinate {m}
    8.714006000000,          !- Vertex 3 Y-coordinate {m}
    13.106400000000,         !- Vertex 3 Z-coordinate {m}
    7.026733000000,          !- Vertex 4 X-coordinate {m}
    8.714006000000,          !- Vertex 4 Y-coordinate {m}
    16.459200000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    50BF41,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    floor4_MediaControl,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    B7CAD2,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    7.026733000000,          !- Vertex 1 X-coordinate {m}
    8.714006000000,          !- Vertex 1 Y-coordinate {m}
    16.459200000000,         !- Vertex 1 Z-coordinate {m}
    7.026733000000,          !- Vertex 2 X-coordinate {m}
    8.714006000000,          !- Vertex 2 Y-coordinate {m}
    13.106400000000,         !- Vertex 2 Z-coordinate {m}
    7.026733000000,          !- Vertex 3 X-coordinate {m}
    5.666006000000,          !- Vertex 3 Y-coordinate {m}
    13.106400000000,         !- Vertex 3 Z-coordinate {m}
    7.026733000000,          !- Vertex 4 X-coordinate {m}
    5.666006000000,          !- Vertex 4 Y-coordinate {m}
    16.459200000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    3DBE76,                  !- Name
    Roof,                    !- Surface Type
    Exterior Roof,           !- Construction Name
    floor4_Plenum,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    16,                      !- Number of Vertices
    65.182185000000,         !- Vertex 1 X-coordinate {m}
    11.277374000000,         !- Vertex 1 Y-coordinate {m}
    17.373600000000,         !- Vertex 1 Z-coordinate {m}
    65.182185000000,         !- Vertex 2 X-coordinate {m}
    -3.962626000000,         !- Vertex 2 Y-coordinate {m}
    17.373600000000,         !- Vertex 2 Z-coordinate {m}
    72.192585000000,         !- Vertex 3 X-coordinate {m}
    -3.962626000000,         !- Vertex 3 Y-coordinate {m}
    17.373600000000,         !- Vertex 3 Z-coordinate {m}
    72.192585000000,         !- Vertex 4 X-coordinate {m}
    -9.753826000000,         !- Vertex 4 Y-coordinate {m}
    17.373600000000,         !- Vertex 4 Z-coordinate {m}
    82.555785000001,         !- Vertex 5 X-coordinate {m}
    -9.753826000000,         !- Vertex 5 Y-coordinate {m}
    17.373600000000,         !- Vertex 5 Z-coordinate {m}
    82.555785000000,         !- Vertex 6 X-coordinate {m}
    -8.737826000000,         !- Vertex 6 Y-coordinate {m}
    17.373600000000,         !- Vertex 6 Z-coordinate {m}
    91.699785000000,         !- Vertex 7 X-coordinate {m}
    -8.737826000000,         !- Vertex 7 Y-coordinate {m}
    17.373600000000,         !- Vertex 7 Z-coordinate {m}
    91.699785000001,         !- Vertex 8 X-coordinate {m}
    -9.753826000000,         !- Vertex 8 Y-coordinate {m}
    17.373600000000,         !- Vertex 8 Z-coordinate {m}
    102.062985000000,        !- Vertex 9 X-coordinate {m}
    -9.753826000000,         !- Vertex 9 Y-coordinate {m}
    17.373600000000,         !- Vertex 9 Z-coordinate {m}
    102.062985000000,        !- Vertex 10 X-coordinate {m}
    -3.962626000000,         !- Vertex 10 Y-coordinate {m}
    17.373600000000,         !- Vertex 10 Z-coordinate {m}
    109.073385000000,        !- Vertex 11 X-coordinate {m}
    -3.962626000000,         !- Vertex 11 Y-coordinate {m}
    17.373600000000,         !- Vertex 11 Z-coordinate {m}
    109.073385000000,        !- Vertex 12 X-coordinate {m}
    11.277374000000,         !- Vertex 12 Y-coordinate {m}
    17.373600000000,         !- Vertex 12 Z-coordinate {m}
    102.062985000000,        !- Vertex 13 X-coordinate {m}
    11.277374000000,         !- Vertex 13 Y-coordinate {m}
    17.373600000000,         !- Vertex 13 Z-coordinate {m}
    102.062985000000,        !- Vertex 14 X-coordinate {m}
    13.207774000000,         !- Vertex 14 Y-coordinate {m}
    17.373600000000,         !- Vertex 14 Z-coordinate {m}
    72.192585000000,         !- Vertex 15 X-coordinate {m}
    13.207774000000,         !- Vertex 15 Y-coordinate {m}
    17.373600000000,         !- Vertex 15 Z-coordinate {m}
    72.192585000000,         !- Vertex 16 X-coordinate {m}
    11.277374000000,         !- Vertex 16 Y-coordinate {m}
    17.373600000000;         !- Vertex 16 Z-coordinate {m}

BuildingSurface:Detailed,
    4FFBC5,                  !- Name
    Wall,                    !- Surface Type
    Curtain Wall,            !- Construction Name
    floor4_Plenum,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    65.182185000000,         !- Vertex 1 X-coordinate {m}
    -3.962626000000,         !- Vertex 1 Y-coordinate {m}
    17.373600000000,         !- Vertex 1 Z-coordinate {m}
    65.182185000000,         !- Vertex 2 X-coordinate {m}
    -3.962626000000,         !- Vertex 2 Y-coordinate {m}
    16.459200000000,         !- Vertex 2 Z-coordinate {m}
    72.192585000000,         !- Vertex 3 X-coordinate {m}
    -3.962626000000,         !- Vertex 3 Y-coordinate {m}
    16.459200000000,         !- Vertex 3 Z-coordinate {m}
    72.192585000000,         !- Vertex 4 X-coordinate {m}
    -3.962626000000,         !- Vertex 4 Y-coordinate {m}
    17.373600000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    E3D510,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    floor4_Plenum,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    65.182185000000,         !- Vertex 1 X-coordinate {m}
    11.277374000000,         !- Vertex 1 Y-coordinate {m}
    17.373600000000,         !- Vertex 1 Z-coordinate {m}
    65.182185000000,         !- Vertex 2 X-coordinate {m}
    11.277374000000,         !- Vertex 2 Y-coordinate {m}
    16.459200000000,         !- Vertex 2 Z-coordinate {m}
    65.182185000000,         !- Vertex 3 X-coordinate {m}
    3.352574000000,          !- Vertex 3 Y-coordinate {m}
    16.459200000000,         !- Vertex 3 Z-coordinate {m}
    65.182185000000,         !- Vertex 4 X-coordinate {m}
    3.352574000000,          !- Vertex 4 Y-coordinate {m}
    17.373600000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    E395F4,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    floor4_Plenum,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    72.192585000000,         !- Vertex 1 X-coordinate {m}
    11.277374000000,         !- Vertex 1 Y-coordinate {m}
    17.373600000000,         !- Vertex 1 Z-coordinate {m}
    72.192585000000,         !- Vertex 2 X-coordinate {m}
    11.277374000000,         !- Vertex 2 Y-coordinate {m}
    16.459200000000,         !- Vertex 2 Z-coordinate {m}
    65.182185000000,         !- Vertex 3 X-coordinate {m}
    11.277374000000,         !- Vertex 3 Y-coordinate {m}
    16.459200000000,         !- Vertex 3 Z-coordinate {m}
    65.182185000000,         !- Vertex 4 X-coordinate {m}
    11.277374000000,         !- Vertex 4 Y-coordinate {m}
    17.373600000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    BBBFCB,                  !- Name
    Wall,                    !- Surface Type
    Curtain Wall,            !- Construction Name
    floor4_Plenum,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    72.192585000000,         !- Vertex 1 X-coordinate {m}
    13.207774000000,         !- Vertex 1 Y-coordinate {m}
    17.373600000000,         !- Vertex 1 Z-coordinate {m}
    72.192585000000,         !- Vertex 2 X-coordinate {m}
    13.207774000000,         !- Vertex 2 Y-coordinate {m}
    16.459200000000,         !- Vertex 2 Z-coordinate {m}
    72.192585000000,         !- Vertex 3 X-coordinate {m}
    11.277374000000,         !- Vertex 3 Y-coordinate {m}
    16.459200000000,         !- Vertex 3 Z-coordinate {m}
    72.192585000000,         !- Vertex 4 X-coordinate {m}
    11.277374000000,         !- Vertex 4 Y-coordinate {m}
    17.373600000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    36A00A,                  !- Name
    Wall,                    !- Surface Type
    Curtain Wall,            !- Construction Name
    floor4_Plenum,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    102.062985000000,        !- Vertex 1 X-coordinate {m}
    13.207774000000,         !- Vertex 1 Y-coordinate {m}
    17.373600000000,         !- Vertex 1 Z-coordinate {m}
    102.062985000000,        !- Vertex 2 X-coordinate {m}
    13.207774000000,         !- Vertex 2 Y-coordinate {m}
    16.459200000000,         !- Vertex 2 Z-coordinate {m}
    72.192585000000,         !- Vertex 3 X-coordinate {m}
    13.207774000000,         !- Vertex 3 Y-coordinate {m}
    16.459200000000,         !- Vertex 3 Z-coordinate {m}
    72.192585000000,         !- Vertex 4 X-coordinate {m}
    13.207774000000,         !- Vertex 4 Y-coordinate {m}
    17.373600000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    E1281E,                  !- Name
    Wall,                    !- Surface Type
    Curtain Wall,            !- Construction Name
    floor4_Plenum,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    102.062985000000,        !- Vertex 1 X-coordinate {m}
    11.277374000000,         !- Vertex 1 Y-coordinate {m}
    17.373600000000,         !- Vertex 1 Z-coordinate {m}
    102.062985000000,        !- Vertex 2 X-coordinate {m}
    11.277374000000,         !- Vertex 2 Y-coordinate {m}
    16.459200000000,         !- Vertex 2 Z-coordinate {m}
    102.062985000000,        !- Vertex 3 X-coordinate {m}
    13.207774000000,         !- Vertex 3 Y-coordinate {m}
    16.459200000000,         !- Vertex 3 Z-coordinate {m}
    102.062985000000,        !- Vertex 4 X-coordinate {m}
    13.207774000000,         !- Vertex 4 Y-coordinate {m}
    17.373600000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1DF1DB,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    floor4_Plenum,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    109.073385000000,        !- Vertex 1 X-coordinate {m}
    11.277374000000,         !- Vertex 1 Y-coordinate {m}
    17.373600000000,         !- Vertex 1 Z-coordinate {m}
    109.073385000000,        !- Vertex 2 X-coordinate {m}
    11.277374000000,         !- Vertex 2 Y-coordinate {m}
    16.459200000000,         !- Vertex 2 Z-coordinate {m}
    102.062985000000,        !- Vertex 3 X-coordinate {m}
    11.277374000000,         !- Vertex 3 Y-coordinate {m}
    16.459200000000,         !- Vertex 3 Z-coordinate {m}
    102.062985000000,        !- Vertex 4 X-coordinate {m}
    11.277374000000,         !- Vertex 4 Y-coordinate {m}
    17.373600000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    16DAA7,                  !- Name
    Wall,                    !- Surface Type
    Curtain Wall,            !- Construction Name
    floor4_Plenum,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    109.073385000000,        !- Vertex 1 X-coordinate {m}
    -3.962626000000,         !- Vertex 1 Y-coordinate {m}
    17.373600000000,         !- Vertex 1 Z-coordinate {m}
    109.073385000000,        !- Vertex 2 X-coordinate {m}
    -3.962626000000,         !- Vertex 2 Y-coordinate {m}
    16.459200000000,         !- Vertex 2 Z-coordinate {m}
    109.073385000000,        !- Vertex 3 X-coordinate {m}
    3.554030798062,          !- Vertex 3 Y-coordinate {m}
    16.459200000000,         !- Vertex 3 Z-coordinate {m}
    109.073385000000,        !- Vertex 4 X-coordinate {m}
    3.554030798062,          !- Vertex 4 Y-coordinate {m}
    17.373600000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    3BCFD2,                  !- Name
    Wall,                    !- Surface Type
    Curtain Wall,            !- Construction Name
    floor4_Plenum,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    102.062985000000,        !- Vertex 1 X-coordinate {m}
    -3.962626000000,         !- Vertex 1 Y-coordinate {m}
    17.373600000000,         !- Vertex 1 Z-coordinate {m}
    102.062985000000,        !- Vertex 2 X-coordinate {m}
    -3.962626000000,         !- Vertex 2 Y-coordinate {m}
    16.459200000000,         !- Vertex 2 Z-coordinate {m}
    109.073385000000,        !- Vertex 3 X-coordinate {m}
    -3.962626000000,         !- Vertex 3 Y-coordinate {m}
    16.459200000000,         !- Vertex 3 Z-coordinate {m}
    109.073385000000,        !- Vertex 4 X-coordinate {m}
    -3.962626000000,         !- Vertex 4 Y-coordinate {m}
    17.373600000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    C57EF7,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    floor4_Plenum,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    102.062985000000,        !- Vertex 1 X-coordinate {m}
    -9.753826000000,         !- Vertex 1 Y-coordinate {m}
    17.373600000000,         !- Vertex 1 Z-coordinate {m}
    102.062985000000,        !- Vertex 2 X-coordinate {m}
    -9.753826000000,         !- Vertex 2 Y-coordinate {m}
    16.459200000000,         !- Vertex 2 Z-coordinate {m}
    102.062985000000,        !- Vertex 3 X-coordinate {m}
    -8.737826000000,         !- Vertex 3 Y-coordinate {m}
    16.459200000000,         !- Vertex 3 Z-coordinate {m}
    102.062985000000,        !- Vertex 4 X-coordinate {m}
    -8.737826000000,         !- Vertex 4 Y-coordinate {m}
    17.373600000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    B1FE8E,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    floor4_Plenum,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    72.192585000000,         !- Vertex 1 X-coordinate {m}
    -3.962626000000,         !- Vertex 1 Y-coordinate {m}
    17.373600000000,         !- Vertex 1 Z-coordinate {m}
    72.192585000000,         !- Vertex 2 X-coordinate {m}
    -3.962626000000,         !- Vertex 2 Y-coordinate {m}
    16.459200000000,         !- Vertex 2 Z-coordinate {m}
    72.192585000000,         !- Vertex 3 X-coordinate {m}
    -6.807426000000,         !- Vertex 3 Y-coordinate {m}
    16.459200000000,         !- Vertex 3 Z-coordinate {m}
    72.192585000000,         !- Vertex 4 X-coordinate {m}
    -6.807426000000,         !- Vertex 4 Y-coordinate {m}
    17.373600000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8B758D,                  !- Name
    Wall,                    !- Surface Type
    Curtain Wall,            !- Construction Name
    floor4_Plenum,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    82.555785000000,         !- Vertex 1 X-coordinate {m}
    -8.737826000000,         !- Vertex 1 Y-coordinate {m}
    17.373600000000,         !- Vertex 1 Z-coordinate {m}
    82.555785000000,         !- Vertex 2 X-coordinate {m}
    -8.737826000000,         !- Vertex 2 Y-coordinate {m}
    16.459200000000,         !- Vertex 2 Z-coordinate {m}
    91.699785000000,         !- Vertex 3 X-coordinate {m}
    -8.737826000000,         !- Vertex 3 Y-coordinate {m}
    16.459200000000,         !- Vertex 3 Z-coordinate {m}
    91.699785000000,         !- Vertex 4 X-coordinate {m}
    -8.737826000000,         !- Vertex 4 Y-coordinate {m}
    17.373600000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1F4C7C,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    floor4_Plenum,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
