    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    91.699785000001,         !- Vertex 1 X-coordinate {m}
    -9.753826000000,         !- Vertex 1 Y-coordinate {m}
    17.373600000000,         !- Vertex 1 Z-coordinate {m}
    91.699785000001,         !- Vertex 2 X-coordinate {m}
    -9.753826000000,         !- Vertex 2 Y-coordinate {m}
    16.459200000000,         !- Vertex 2 Z-coordinate {m}
    102.062985000000,        !- Vertex 3 X-coordinate {m}
    -9.753826000000,         !- Vertex 3 Y-coordinate {m}
    16.459200000000,         !- Vertex 3 Z-coordinate {m}
    102.062985000000,        !- Vertex 4 X-coordinate {m}
    -9.753826000000,         !- Vertex 4 Y-coordinate {m}
    17.373600000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    C91FA5,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    floor4_Plenum,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    91.699785000000,         !- Vertex 1 X-coordinate {m}
    -8.737826000000,         !- Vertex 1 Y-coordinate {m}
    17.373600000000,         !- Vertex 1 Z-coordinate {m}
    91.699785000000,         !- Vertex 2 X-coordinate {m}
    -8.737826000000,         !- Vertex 2 Y-coordinate {m}
    16.459200000000,         !- Vertex 2 Z-coordinate {m}
    91.699785000001,         !- Vertex 3 X-coordinate {m}
    -9.753826000000,         !- Vertex 3 Y-coordinate {m}
    16.459200000000,         !- Vertex 3 Z-coordinate {m}
    91.699785000001,         !- Vertex 4 X-coordinate {m}
    -9.753826000000,         !- Vertex 4 Y-coordinate {m}
    17.373600000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    DE4A0A,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    floor4_Plenum,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    72.192585000000,         !- Vertex 1 X-coordinate {m}
    -9.753826000000,         !- Vertex 1 Y-coordinate {m}
    17.373600000000,         !- Vertex 1 Z-coordinate {m}
    72.192585000000,         !- Vertex 2 X-coordinate {m}
    -9.753826000000,         !- Vertex 2 Y-coordinate {m}
    16.459200000000,         !- Vertex 2 Z-coordinate {m}
    82.555785000001,         !- Vertex 3 X-coordinate {m}
    -9.753826000000,         !- Vertex 3 Y-coordinate {m}
    16.459200000000,         !- Vertex 3 Z-coordinate {m}
    82.555785000001,         !- Vertex 4 X-coordinate {m}
    -9.753826000000,         !- Vertex 4 Y-coordinate {m}
    17.373600000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2B4F2F,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    floor4_Plenum,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    82.555785000001,         !- Vertex 1 X-coordinate {m}
    -9.753826000000,         !- Vertex 1 Y-coordinate {m}
    17.373600000000,         !- Vertex 1 Z-coordinate {m}
    82.555785000001,         !- Vertex 2 X-coordinate {m}
    -9.753826000000,         !- Vertex 2 Y-coordinate {m}
    16.459200000000,         !- Vertex 2 Z-coordinate {m}
    82.555785000000,         !- Vertex 3 X-coordinate {m}
    -8.737826000000,         !- Vertex 3 Y-coordinate {m}
    16.459200000000,         !- Vertex 3 Z-coordinate {m}
    82.555785000000,         !- Vertex 4 X-coordinate {m}
    -8.737826000000,         !- Vertex 4 Y-coordinate {m}
    17.373600000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14C063,                  !- Name
    Roof,                    !- Surface Type
    Exterior Roof,           !- Construction Name
    floor3_Plenum,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    72.192585000000,         !- Vertex 1 X-coordinate {m}
    14.325374000000,         !- Vertex 1 Y-coordinate {m}
    13.106400000000,         !- Vertex 1 Z-coordinate {m}
    72.192585000000,         !- Vertex 2 X-coordinate {m}
    13.207774000000,         !- Vertex 2 Y-coordinate {m}
    13.106400000000,         !- Vertex 2 Z-coordinate {m}
    82.555785000000,         !- Vertex 3 X-coordinate {m}
    13.207774000000,         !- Vertex 3 Y-coordinate {m}
    13.106400000000,         !- Vertex 3 Z-coordinate {m}
    82.555785000000,         !- Vertex 4 X-coordinate {m}
    14.325374000000,         !- Vertex 4 Y-coordinate {m}
    13.106400000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    4987D1,                  !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    floor3north,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    52C7A2,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    8,                       !- Number of Vertices
    -11.155476000000,        !- Vertex 1 X-coordinate {m}
    13.921569000000,         !- Vertex 1 Y-coordinate {m}
    12.192000000000,         !- Vertex 1 Z-coordinate {m}
    -11.155476000000,        !- Vertex 2 X-coordinate {m}
    2.948769000000,          !- Vertex 2 Y-coordinate {m}
    12.192000000000,         !- Vertex 2 Z-coordinate {m}
    18.714924000000,         !- Vertex 3 X-coordinate {m}
    2.948769000000,          !- Vertex 3 Y-coordinate {m}
    12.192000000000,         !- Vertex 3 Z-coordinate {m}
    18.714924000000,         !- Vertex 4 X-coordinate {m}
    13.921569000000,         !- Vertex 4 Y-coordinate {m}
    12.192000000000,         !- Vertex 4 Z-coordinate {m}
    8.351724000000,          !- Vertex 5 X-coordinate {m}
    13.921569000000,         !- Vertex 5 Y-coordinate {m}
    12.192000000000,         !- Vertex 5 Z-coordinate {m}
    8.351724000000,          !- Vertex 6 X-coordinate {m}
    12.803969000000,         !- Vertex 6 Y-coordinate {m}
    12.192000000000,         !- Vertex 6 Z-coordinate {m}
    -0.792276000000,         !- Vertex 7 X-coordinate {m}
    12.803969000000,         !- Vertex 7 Y-coordinate {m}
    12.192000000000,         !- Vertex 7 Z-coordinate {m}
    -0.792276000000,         !- Vertex 8 X-coordinate {m}
    13.921569000000,         !- Vertex 8 Y-coordinate {m}
    12.192000000000;         !- Vertex 8 Z-coordinate {m}

BuildingSurface:Detailed,
    D32FB9,                  !- Name
    Wall,                    !- Surface Type
    Curtain Wall,            !- Construction Name
    floor2_Plenum,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    91.699785000000,         !- Vertex 1 X-coordinate {m}
    13.207774000000,         !- Vertex 1 Y-coordinate {m}
    8.839200000000,          !- Vertex 1 Z-coordinate {m}
    91.699785000000,         !- Vertex 2 X-coordinate {m}
    13.207774000000,         !- Vertex 2 Y-coordinate {m}
    7.924800000000,          !- Vertex 2 Z-coordinate {m}
    82.555785000000,         !- Vertex 3 X-coordinate {m}
    13.207774000000,         !- Vertex 3 Y-coordinate {m}
    7.924800000000,          !- Vertex 3 Z-coordinate {m}
    82.555785000000,         !- Vertex 4 X-coordinate {m}
    13.207774000000,         !- Vertex 4 Y-coordinate {m}
    8.839200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    53CC89,                  !- Name
    Wall,                    !- Surface Type
    Curtain Wall,            !- Construction Name
    floor1_Plenum,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    91.699785000000,         !- Vertex 1 X-coordinate {m}
    13.207774000000,         !- Vertex 1 Y-coordinate {m}
    4.572000000000,          !- Vertex 1 Z-coordinate {m}
    91.699785000000,         !- Vertex 2 X-coordinate {m}
    13.207774000000,         !- Vertex 2 Y-coordinate {m}
    3.657600000000,          !- Vertex 2 Z-coordinate {m}
    82.555785000000,         !- Vertex 3 X-coordinate {m}
    13.207774000000,         !- Vertex 3 Y-coordinate {m}
    3.657600000000,          !- Vertex 3 Z-coordinate {m}
    82.555785000000,         !- Vertex 4 X-coordinate {m}
    13.207774000000,         !- Vertex 4 Y-coordinate {m}
    4.572000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    973870,                  !- Name
    Ceiling,                 !- Surface Type
    Interior Floor_underside,!- Construction Name
    floor3_Plenum,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    137C43,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    102.062985000000,        !- Vertex 1 X-coordinate {m}
    11.277374000000,         !- Vertex 1 Y-coordinate {m}
    13.106400000000,         !- Vertex 1 Z-coordinate {m}
    102.062985000000,        !- Vertex 2 X-coordinate {m}
    4.876574000000,          !- Vertex 2 Y-coordinate {m}
    13.106400000000,         !- Vertex 2 Z-coordinate {m}
    109.073385000000,        !- Vertex 3 X-coordinate {m}
    4.876574000000,          !- Vertex 3 Y-coordinate {m}
    13.106400000000,         !- Vertex 3 Z-coordinate {m}
    109.073385000000,        !- Vertex 4 X-coordinate {m}
    11.277374000000,         !- Vertex 4 Y-coordinate {m}
    13.106400000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    C76968,                  !- Name
    Floor,                   !- Surface Type
    Interior Ceiling,        !- Construction Name
    floor3_Plenum,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    D89913,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    89.566185000000,         !- Vertex 1 X-coordinate {m}
    -1.422626000000,         !- Vertex 1 Y-coordinate {m}
    12.192000000000,         !- Vertex 1 Z-coordinate {m}
    89.566185000000,         !- Vertex 2 X-coordinate {m}
    -5.080226000000,         !- Vertex 2 Y-coordinate {m}
    12.192000000000,         !- Vertex 2 Z-coordinate {m}
    82.555785000000,         !- Vertex 3 X-coordinate {m}
    -5.080226000000,         !- Vertex 3 Y-coordinate {m}
    12.192000000000,         !- Vertex 3 Z-coordinate {m}
    82.555785000000,         !- Vertex 4 X-coordinate {m}
    -1.422626000000,         !- Vertex 4 Y-coordinate {m}
    12.192000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    97A634,                  !- Name
    Ceiling,                 !- Surface Type
    Interior Floor_underside,!- Construction Name
    floor2_Plenum,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    9F5C3B,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    65.182185000000,         !- Vertex 1 X-coordinate {m}
    0.609374000000,          !- Vertex 1 Y-coordinate {m}
    8.839200000000,          !- Vertex 1 Z-coordinate {m}
    65.182185000000,         !- Vertex 2 X-coordinate {m}
    -3.962626000000,         !- Vertex 2 Y-coordinate {m}
    8.839200000000,          !- Vertex 2 Z-coordinate {m}
    72.192585000000,         !- Vertex 3 X-coordinate {m}
    -3.962626000000,         !- Vertex 3 Y-coordinate {m}
    8.839200000000,          !- Vertex 3 Z-coordinate {m}
    72.192585000000,         !- Vertex 4 X-coordinate {m}
    0.609374000000,          !- Vertex 4 Y-coordinate {m}
    8.839200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    193DB6,                  !- Name
    Ceiling,                 !- Surface Type
    Interior Floor_underside,!- Construction Name
    floor2_Plenum,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    35F8EB,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    82.555785000000,         !- Vertex 1 X-coordinate {m}
    -1.422626000000,         !- Vertex 1 Y-coordinate {m}
    8.839200000000,          !- Vertex 1 Z-coordinate {m}
    82.555785000000,         !- Vertex 2 X-coordinate {m}
    -5.080226000000,         !- Vertex 2 Y-coordinate {m}
    8.839200000000,          !- Vertex 2 Z-coordinate {m}
    89.566185000000,         !- Vertex 3 X-coordinate {m}
    -5.080226000000,         !- Vertex 3 Y-coordinate {m}
    8.839200000000,          !- Vertex 3 Z-coordinate {m}
    89.566185000000,         !- Vertex 4 X-coordinate {m}
    -1.422626000000,         !- Vertex 4 Y-coordinate {m}
    8.839200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    C845EB,                  !- Name
    Floor,                   !- Surface Type
    Interior Ceiling,        !- Construction Name
    floor2_Plenum,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    BC158C,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    109.073385000000,        !- Vertex 1 X-coordinate {m}
    4.876574000000,          !- Vertex 1 Y-coordinate {m}
    7.924800000000,          !- Vertex 1 Z-coordinate {m}
    109.073385000000,        !- Vertex 2 X-coordinate {m}
    -3.962626000000,         !- Vertex 2 Y-coordinate {m}
    7.924800000000,          !- Vertex 2 Z-coordinate {m}
    102.062985000000,        !- Vertex 3 X-coordinate {m}
    -3.962626000000,         !- Vertex 3 Y-coordinate {m}
    7.924800000000,          !- Vertex 3 Z-coordinate {m}
    102.062985000000,        !- Vertex 4 X-coordinate {m}
    4.876574000000,          !- Vertex 4 Y-coordinate {m}
    7.924800000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EB2D2D,                  !- Name
    Floor,                   !- Surface Type
    Interior Ceiling,        !- Construction Name
    floor2_Plenum,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    7A2B82,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    91.699785000000,         !- Vertex 1 X-coordinate {m}
    13.207774000000,         !- Vertex 1 Y-coordinate {m}
    7.924800000000,          !- Vertex 1 Z-coordinate {m}
    91.699785000000,         !- Vertex 2 X-coordinate {m}
    9.245374000000,          !- Vertex 2 Y-coordinate {m}
    7.924800000000,          !- Vertex 2 Z-coordinate {m}
    82.555785000000,         !- Vertex 3 X-coordinate {m}
    9.245374000000,          !- Vertex 3 Y-coordinate {m}
    7.924800000000,          !- Vertex 3 Z-coordinate {m}
    82.555785000000,         !- Vertex 4 X-coordinate {m}
    13.207774000000,         !- Vertex 4 Y-coordinate {m}
    7.924800000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    588555,                  !- Name
    Floor,                   !- Surface Type
    Interior Ceiling,        !- Construction Name
    floor1_Plenum,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2A1265,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    99.319785000000,         !- Vertex 1 X-coordinate {m}
    -1.524226000000,         !- Vertex 1 Y-coordinate {m}
    3.657600000000,          !- Vertex 1 Z-coordinate {m}
    99.319785000000,         !- Vertex 2 X-coordinate {m}
    -5.791426000000,         !- Vertex 2 Y-coordinate {m}
    3.657600000000,          !- Vertex 2 Z-coordinate {m}
    90.785385000000,         !- Vertex 3 X-coordinate {m}
    -5.791426000000,         !- Vertex 3 Y-coordinate {m}
    3.657600000000,          !- Vertex 3 Z-coordinate {m}
    90.785385000000,         !- Vertex 4 X-coordinate {m}
    -1.524226000000,         !- Vertex 4 Y-coordinate {m}
    3.657600000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    DF0A7C,                  !- Name
    Floor,                   !- Surface Type
    Interior Ceiling,        !- Construction Name
    floor1_Plenum,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    BE0875,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    72.192585000000,         !- Vertex 1 X-coordinate {m}
    11.277374000000,         !- Vertex 1 Y-coordinate {m}
    3.657600000000,          !- Vertex 1 Z-coordinate {m}
    72.192585000000,         !- Vertex 2 X-coordinate {m}
    3.352574000000,          !- Vertex 2 Y-coordinate {m}
    3.657600000000,          !- Vertex 2 Z-coordinate {m}
    65.182185000000,         !- Vertex 3 X-coordinate {m}
    3.352574000000,          !- Vertex 3 Y-coordinate {m}
    3.657600000000,          !- Vertex 3 Z-coordinate {m}
    65.182185000000,         !- Vertex 4 X-coordinate {m}
    11.277374000000,         !- Vertex 4 Y-coordinate {m}
    3.657600000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    BB6B67,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    floor1corridor,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -42.758380000000,        !- Vertex 1 X-coordinate {m}
    -27.300896000000,        !- Vertex 1 Y-coordinate {m}
    3.657600000000,          !- Vertex 1 Z-coordinate {m}
    -42.758380000000,        !- Vertex 2 X-coordinate {m}
    -27.300896000000,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -42.758380000000,        !- Vertex 3 X-coordinate {m}
    -30.044096000000,        !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -42.758380000000,        !- Vertex 4 X-coordinate {m}
    -30.044096000000,        !- Vertex 4 Y-coordinate {m}
    3.657600000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    965A3C,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    floor2corridor,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -42.758380000000,        !- Vertex 1 X-coordinate {m}
    -27.300896000000,        !- Vertex 1 Y-coordinate {m}
    7.924800000000,          !- Vertex 1 Z-coordinate {m}
    -42.758380000000,        !- Vertex 2 X-coordinate {m}
    -27.300896000000,        !- Vertex 2 Y-coordinate {m}
    4.572000000000,          !- Vertex 2 Z-coordinate {m}
    -42.758380000000,        !- Vertex 3 X-coordinate {m}
    -30.044096000000,        !- Vertex 3 Y-coordinate {m}
    4.572000000000,          !- Vertex 3 Z-coordinate {m}
    -42.758380000000,        !- Vertex 4 X-coordinate {m}
    -30.044096000000,        !- Vertex 4 Y-coordinate {m}
    7.924800000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    32E74D,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    floor2north,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    8.351724000000,          !- Vertex 1 X-coordinate {m}
    13.921569000000,         !- Vertex 1 Y-coordinate {m}
    7.924800000000,          !- Vertex 1 Z-coordinate {m}
    8.351724000000,          !- Vertex 2 X-coordinate {m}
    13.921569000000,         !- Vertex 2 Y-coordinate {m}
    4.572000000000,          !- Vertex 2 Z-coordinate {m}
    8.351724000000,          !- Vertex 3 X-coordinate {m}
    12.803969000000,         !- Vertex 3 Y-coordinate {m}
    4.572000000000,          !- Vertex 3 Z-coordinate {m}
    8.351724000000,          !- Vertex 4 X-coordinate {m}
    12.803969000000,         !- Vertex 4 Y-coordinate {m}
    7.924800000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    B03F94,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    floor2north,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F33A89,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -0.792276000000,         !- Vertex 1 X-coordinate {m}
    8.841569000000,          !- Vertex 1 Y-coordinate {m}
    7.924800000000,          !- Vertex 1 Z-coordinate {m}
    -0.792276000000,         !- Vertex 2 X-coordinate {m}
    8.841569000000,          !- Vertex 2 Y-coordinate {m}
    4.572000000000,          !- Vertex 2 Z-coordinate {m}
    -0.792276000000,         !- Vertex 3 X-coordinate {m}
    12.803969000000,         !- Vertex 3 Y-coordinate {m}
    4.572000000000,          !- Vertex 3 Z-coordinate {m}
    -0.792276000000,         !- Vertex 4 X-coordinate {m}
    12.803969000000,         !- Vertex 4 Y-coordinate {m}
    7.924800000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    255F87,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    floor3corridor,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C49EF5,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -5.877580000000,         !- Vertex 1 X-coordinate {m}
    -30.044096000000,        !- Vertex 1 Y-coordinate {m}
    12.192000000000,         !- Vertex 1 Z-coordinate {m}
    -5.877580000000,         !- Vertex 2 X-coordinate {m}
    -30.044096000000,        !- Vertex 2 Y-coordinate {m}
    8.839200000000,          !- Vertex 2 Z-coordinate {m}
    -5.877580000000,         !- Vertex 3 X-coordinate {m}
    -27.300896000000,        !- Vertex 3 Y-coordinate {m}
    8.839200000000,          !- Vertex 3 Z-coordinate {m}
    -5.877580000000,         !- Vertex 4 X-coordinate {m}
    -27.300896000000,        !- Vertex 4 Y-coordinate {m}
    12.192000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    F5C3B6,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    floor4corridor,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -42.758380000000,        !- Vertex 1 X-coordinate {m}
    -27.300896000000,        !- Vertex 1 Y-coordinate {m}
    16.459200000000,         !- Vertex 1 Z-coordinate {m}
    -42.758380000000,        !- Vertex 2 X-coordinate {m}
    -27.300896000000,        !- Vertex 2 Y-coordinate {m}
    13.106400000000,         !- Vertex 2 Z-coordinate {m}
    -42.758380000000,        !- Vertex 3 X-coordinate {m}
    -30.044096000000,        !- Vertex 3 Y-coordinate {m}
    13.106400000000,         !- Vertex 3 Z-coordinate {m}
    -42.758380000000,        !- Vertex 4 X-coordinate {m}
    -30.044096000000,        !- Vertex 4 Y-coordinate {m}
    16.459200000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2A508A,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    floor2_Techwork_Room,    !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    33.708174000000,         !- Vertex 1 X-coordinate {m}
    -81.134618000000,        !- Vertex 1 Y-coordinate {m}
    7.924800000000,          !- Vertex 1 Z-coordinate {m}
    33.708174000000,         !- Vertex 2 X-coordinate {m}
    -81.134618000000,        !- Vertex 2 Y-coordinate {m}
    4.572000000000,          !- Vertex 2 Z-coordinate {m}
    24.564174000000,         !- Vertex 3 X-coordinate {m}
    -81.134618000000,        !- Vertex 3 Y-coordinate {m}
    4.572000000000,          !- Vertex 3 Z-coordinate {m}
    24.564174000000,         !- Vertex 4 X-coordinate {m}
    -81.134618000000,        !- Vertex 4 Y-coordinate {m}
    7.924800000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    40E3B0,                  !- Name
    Floor,                   !- Surface Type
    Exterior Floor,          !- Construction Name
    floor1east_stairwell,    !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -65.315717000000,        !- Vertex 1 X-coordinate {m}
    -10.429458000000,        !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    -65.315717000000,        !- Vertex 2 X-coordinate {m}
    -16.830258000000,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -72.326117000000,        !- Vertex 3 X-coordinate {m}
    -16.830258000000,        !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -72.326117000000,        !- Vertex 4 X-coordinate {m}
    -10.429458000000,        !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    BDE628,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    floor1east_stairwell,    !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -65.315717000000,        !- Vertex 1 X-coordinate {m}
    -10.429458000000,        !- Vertex 1 Y-coordinate {m}
    3.657600000000,          !- Vertex 1 Z-coordinate {m}
    -65.315717000000,        !- Vertex 2 X-coordinate {m}
    -10.429458000000,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -72.326117000000,        !- Vertex 3 X-coordinate {m}
    -10.429458000000,        !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -72.326117000000,        !- Vertex 4 X-coordinate {m}
    -10.429458000000,        !- Vertex 4 Y-coordinate {m}
    3.657600000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14E089,                  !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    floor1east_stairwell,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    710745,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -72.326117000000,        !- Vertex 1 X-coordinate {m}
    -10.429458000000,        !- Vertex 1 Y-coordinate {m}
    3.657600000000,          !- Vertex 1 Z-coordinate {m}
    -72.326117000000,        !- Vertex 2 X-coordinate {m}
    -16.830258000000,        !- Vertex 2 Y-coordinate {m}
    3.657600000000,          !- Vertex 2 Z-coordinate {m}
    -65.315717000000,        !- Vertex 3 X-coordinate {m}
    -16.830258000000,        !- Vertex 3 Y-coordinate {m}
    3.657600000000,          !- Vertex 3 Z-coordinate {m}
    -65.315717000000,        !- Vertex 4 X-coordinate {m}
    -10.429458000000,        !- Vertex 4 Y-coordinate {m}
    3.657600000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    AFCAFD,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    floor1east_stairwell,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    AAFB5D,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -72.326117000000,        !- Vertex 1 X-coordinate {m}
    -10.429458000000,        !- Vertex 1 Y-coordinate {m}
    3.657600000000,          !- Vertex 1 Z-coordinate {m}
    -72.326117000000,        !- Vertex 2 X-coordinate {m}
    -10.429458000000,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -72.326117000000,        !- Vertex 3 X-coordinate {m}
    -16.830258000000,        !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -72.326117000000,        !- Vertex 4 X-coordinate {m}
    -16.830258000000,        !- Vertex 4 Y-coordinate {m}
    3.657600000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    531057,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    floor1east_stairwell,    !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -65.315717000000,        !- Vertex 1 X-coordinate {m}
    -16.830258000000,        !- Vertex 1 Y-coordinate {m}
    3.657600000000,          !- Vertex 1 Z-coordinate {m}
    -65.315717000000,        !- Vertex 2 X-coordinate {m}
    -16.830258000000,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -65.315717000000,        !- Vertex 3 X-coordinate {m}
    -10.429458000000,        !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -65.315717000000,        !- Vertex 4 X-coordinate {m}
    -10.429458000000,        !- Vertex 4 Y-coordinate {m}
    3.657600000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    626B22,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    floor1east_stairwell,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    floor1east_N_wall,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -72.326117000000,        !- Vertex 1 X-coordinate {m}
    -16.830258000000,        !- Vertex 1 Y-coordinate {m}
    3.657600000000,          !- Vertex 1 Z-coordinate {m}
    -72.326117000000,        !- Vertex 2 X-coordinate {m}
    -16.830258000000,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -65.315717000000,        !- Vertex 3 X-coordinate {m}
    -16.830258000000,        !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -65.315717000000,        !- Vertex 4 X-coordinate {m}
    -16.830258000000,        !- Vertex 4 Y-coordinate {m}
    3.657600000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    E990AA,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    floor1east,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    7353AC,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -9.592433000000,         !- Vertex 1 X-coordinate {m}
    1.614088000000,          !- Vertex 1 Y-coordinate {m}
    3.657600000000,          !- Vertex 1 Z-coordinate {m}
    -9.592433000000,         !- Vertex 2 X-coordinate {m}
    1.614088000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -9.592433000000,         !- Vertex 3 X-coordinate {m}
    -1.129112000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -9.592433000000,         !- Vertex 4 X-coordinate {m}
    -1.129112000000,         !- Vertex 4 Y-coordinate {m}
    3.657600000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8BB377,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    floor1south,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -7.002102000000,         !- Vertex 1 X-coordinate {m}
    -13.762504000000,        !- Vertex 1 Y-coordinate {m}
    3.657600000000,          !- Vertex 1 Z-coordinate {m}
    -7.002102000000,         !- Vertex 2 X-coordinate {m}
    -13.762504000000,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -7.002102000000,         !- Vertex 3 X-coordinate {m}
    -8.987304000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -7.002102000000,         !- Vertex 4 X-coordinate {m}
    -8.987304000000,         !- Vertex 4 Y-coordinate {m}
    3.657600000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    CC86F8,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    floor1north,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C8887E,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    18.714924000000,         !- Vertex 1 X-coordinate {m}
    2.948769000000,          !- Vertex 1 Y-coordinate {m}
    3.657600000000,          !- Vertex 1 Z-coordinate {m}
    18.714924000000,         !- Vertex 2 X-coordinate {m}
    2.948769000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    18.714924000000,         !- Vertex 3 X-coordinate {m}
    4.472769000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    18.714924000000,         !- Vertex 4 X-coordinate {m}
    4.472769000000,          !- Vertex 4 Y-coordinate {m}
    3.657600000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    DEA58B,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    floor1corridor,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    floor1west_N_wall,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -42.758380000000,        !- Vertex 1 X-coordinate {m}
    -30.044096000000,        !- Vertex 1 Y-coordinate {m}
    3.657600000000,          !- Vertex 1 Z-coordinate {m}
    -42.758380000000,        !- Vertex 2 X-coordinate {m}
    -30.044096000000,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -35.747980000000,        !- Vertex 3 X-coordinate {m}
    -30.044096000000,        !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -35.747980000000,        !- Vertex 4 X-coordinate {m}
    -30.044096000000,        !- Vertex 4 Y-coordinate {m}
    3.657600000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    F07197,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    floor1corridor,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    57EA36,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -22.946380000000,        !- Vertex 1 X-coordinate {m}
    -27.300896000000,        !- Vertex 1 Y-coordinate {m}
    3.657600000000,          !- Vertex 1 Z-coordinate {m}
    -22.946380000000,        !- Vertex 2 X-coordinate {m}
    -27.300896000000,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -35.747980000000,        !- Vertex 3 X-coordinate {m}
    -27.300896000000,        !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -35.747980000000,        !- Vertex 4 X-coordinate {m}
    -27.300896000000,        !- Vertex 4 Y-coordinate {m}
    3.657600000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    4B883F,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    floor1south,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    988DB9,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -36.872502000000,        !- Vertex 1 X-coordinate {m}
    -4.415304000000,         !- Vertex 1 Y-coordinate {m}
    3.657600000000,          !- Vertex 1 Z-coordinate {m}
    -36.872502000000,        !- Vertex 2 X-coordinate {m}
    -4.415304000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -36.872502000000,        !- Vertex 3 X-coordinate {m}
    -8.987304000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -36.872502000000,        !- Vertex 4 X-coordinate {m}
    -8.987304000000,         !- Vertex 4 Y-coordinate {m}
    3.657600000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    42912A,                  !- Name
    Floor,                   !- Surface Type
    Exterior Floor,          !- Construction Name
    floor1restroom,          !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -50.244609000000,        !- Vertex 1 X-coordinate {m}
    -48.991120000000,        !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    -50.244609000000,        !- Vertex 2 X-coordinate {m}
    -56.915920000000,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -57.255009000000,        !- Vertex 3 X-coordinate {m}
    -56.915920000000,        !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -57.255009000000,        !- Vertex 4 X-coordinate {m}
    -48.991120000000,        !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    BE0875,                  !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    floor1restroom,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    DF0A7C,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -57.255009000000,        !- Vertex 1 X-coordinate {m}
    -48.991120000000,        !- Vertex 1 Y-coordinate {m}
    3.657600000000,          !- Vertex 1 Z-coordinate {m}
    -57.255009000000,        !- Vertex 2 X-coordinate {m}
    -56.915920000000,        !- Vertex 2 Y-coordinate {m}
    3.657600000000,          !- Vertex 2 Z-coordinate {m}
    -50.244609000000,        !- Vertex 3 X-coordinate {m}
    -56.915920000000,        !- Vertex 3 Y-coordinate {m}
    3.657600000000,          !- Vertex 3 Z-coordinate {m}
    -50.244609000000,        !- Vertex 4 X-coordinate {m}
    -48.991120000000,        !- Vertex 4 Y-coordinate {m}
    3.657600000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    3AC0D6,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    floor1restroom,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    4E151E,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -57.255009000000,        !- Vertex 1 X-coordinate {m}
    -56.915920000000,        !- Vertex 1 Y-coordinate {m}
    3.657600000000,          !- Vertex 1 Z-coordinate {m}
    -57.255009000000,        !- Vertex 2 X-coordinate {m}
    -56.915920000000,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -50.244609000000,        !- Vertex 3 X-coordinate {m}
    -56.915920000000,        !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -50.244609000000,        !- Vertex 4 X-coordinate {m}
    -56.915920000000,        !- Vertex 4 Y-coordinate {m}
    3.657600000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    308048,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    floor1restroom,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -57.255009000000,        !- Vertex 1 X-coordinate {m}
    -48.991120000000,        !- Vertex 1 Y-coordinate {m}
    3.657600000000,          !- Vertex 1 Z-coordinate {m}
    -57.255009000000,        !- Vertex 2 X-coordinate {m}
    -48.991120000000,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -57.255009000000,        !- Vertex 3 X-coordinate {m}
    -56.915920000000,        !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -57.255009000000,        !- Vertex 4 X-coordinate {m}
    -56.915920000000,        !- Vertex 4 Y-coordinate {m}
    3.657600000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    BF8E20,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    floor1restroom,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -50.244609000000,        !- Vertex 1 X-coordinate {m}
    -48.991120000000,        !- Vertex 1 Y-coordinate {m}
    3.657600000000,          !- Vertex 1 Z-coordinate {m}
    -50.244609000000,        !- Vertex 2 X-coordinate {m}
    -48.991120000000,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -57.255009000000,        !- Vertex 3 X-coordinate {m}
    -48.991120000000,        !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -57.255009000000,        !- Vertex 4 X-coordinate {m}
    -48.991120000000,        !- Vertex 4 Y-coordinate {m}
    3.657600000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    12E23F,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    floor1restroom,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F7923F,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -50.244609000000,        !- Vertex 1 X-coordinate {m}
    -56.915920000000,        !- Vertex 1 Y-coordinate {m}
    3.657600000000,          !- Vertex 1 Z-coordinate {m}
    -50.244609000000,        !- Vertex 2 X-coordinate {m}
    -56.915920000000,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -50.244609000000,        !- Vertex 3 X-coordinate {m}
    -48.991120000000,        !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -50.244609000000,        !- Vertex 4 X-coordinate {m}
    -48.991120000000,        !- Vertex 4 Y-coordinate {m}
    3.657600000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    C8887E,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    floor1east,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    CC86F8,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -9.592433000000,         !- Vertex 1 X-coordinate {m}
    3.138088000000,          !- Vertex 1 Y-coordinate {m}
    3.657600000000,          !- Vertex 1 Z-coordinate {m}
    -9.592433000000,         !- Vertex 2 X-coordinate {m}
    3.138088000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -9.592433000000,         !- Vertex 3 X-coordinate {m}
    1.614088000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -9.592433000000,         !- Vertex 4 X-coordinate {m}
    1.614088000000,          !- Vertex 4 Y-coordinate {m}
    3.657600000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    6227D7,                  !- Name
    Floor,                   !- Surface Type
    Interior Ceiling,        !- Construction Name
    floor1_Plenum,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    6C426C,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    109.073385000000,        !- Vertex 1 X-coordinate {m}
    4.876574000000,          !- Vertex 1 Y-coordinate {m}
    3.657600000000,          !- Vertex 1 Z-coordinate {m}
    109.073385000000,        !- Vertex 2 X-coordinate {m}
    -3.962626000000,         !- Vertex 2 Y-coordinate {m}
    3.657600000000,          !- Vertex 2 Z-coordinate {m}
    102.062985000000,        !- Vertex 3 X-coordinate {m}
    -3.962626000000,         !- Vertex 3 Y-coordinate {m}
    3.657600000000,          !- Vertex 3 Z-coordinate {m}
    102.062985000000,        !- Vertex 4 X-coordinate {m}
    4.876574000000,          !- Vertex 4 Y-coordinate {m}
    3.657600000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    710745,                  !- Name
    Floor,                   !- Surface Type
    Interior Ceiling,        !- Construction Name
    floor1_Plenum,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    14E089,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    109.073385000000,        !- Vertex 1 X-coordinate {m}
    11.277374000000,         !- Vertex 1 Y-coordinate {m}
    3.657600000000,          !- Vertex 1 Z-coordinate {m}
    109.073385000000,        !- Vertex 2 X-coordinate {m}
    4.876574000000,          !- Vertex 2 Y-coordinate {m}
    3.657600000000,          !- Vertex 2 Z-coordinate {m}
    102.062985000000,        !- Vertex 3 X-coordinate {m}
    4.876574000000,          !- Vertex 3 Y-coordinate {m}
    3.657600000000,          !- Vertex 3 Z-coordinate {m}
    102.062985000000,        !- Vertex 4 X-coordinate {m}
    11.277374000000,         !- Vertex 4 Y-coordinate {m}
    3.657600000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    54B982,                  !- Name
    Floor,                   !- Surface Type
    Interior Ceiling,        !- Construction Name
    floor1_Plenum,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    A07E93,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    72.192585000000,         !- Vertex 1 X-coordinate {m}
    0.609374000000,          !- Vertex 1 Y-coordinate {m}
    3.657600000000,          !- Vertex 1 Z-coordinate {m}
    72.192585000000,         !- Vertex 2 X-coordinate {m}
    -3.962626000000,         !- Vertex 2 Y-coordinate {m}
    3.657600000000,          !- Vertex 2 Z-coordinate {m}
    65.182185000000,         !- Vertex 3 X-coordinate {m}
    -3.962626000000,         !- Vertex 3 Y-coordinate {m}
    3.657600000000,          !- Vertex 3 Z-coordinate {m}
    65.182185000000,         !- Vertex 4 X-coordinate {m}
    0.609374000000,          !- Vertex 4 Y-coordinate {m}
    3.657600000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    B616E2,                  !- Name
    Floor,                   !- Surface Type
    Interior Ceiling,        !- Construction Name
    floor1_Plenum,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    3AFB76,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    102.062985000000,        !- Vertex 1 X-coordinate {m}
    3.352574000000,          !- Vertex 1 Y-coordinate {m}
    3.657600000000,          !- Vertex 1 Z-coordinate {m}
    102.062985000000,        !- Vertex 2 X-coordinate {m}
    0.609374000000,          !- Vertex 2 Y-coordinate {m}
    3.657600000000,          !- Vertex 2 Z-coordinate {m}
    65.182185000000,         !- Vertex 3 X-coordinate {m}
    0.609374000000,          !- Vertex 3 Y-coordinate {m}
    3.657600000000,          !- Vertex 3 Z-coordinate {m}
    65.182185000000,         !- Vertex 4 X-coordinate {m}
    3.352574000000,          !- Vertex 4 Y-coordinate {m}
    3.657600000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    853067,                  !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    floor1north,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    417E6F,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    12,                      !- Number of Vertices
    -11.155476000000,        !- Vertex 1 X-coordinate {m}
    13.921569000000,         !- Vertex 1 Y-coordinate {m}
    3.657600000000,          !- Vertex 1 Z-coordinate {m}
    -11.155476000000,        !- Vertex 2 X-coordinate {m}
    2.948769000000,          !- Vertex 2 Y-coordinate {m}
    3.657600000000,          !- Vertex 2 Z-coordinate {m}
    1.646124000000,          !- Vertex 3 X-coordinate {m}
    2.948769000000,          !- Vertex 3 Y-coordinate {m}
    3.657600000000,          !- Vertex 3 Z-coordinate {m}
    1.646123999999,          !- Vertex 4 X-coordinate {m}
    9.915846061887,          !- Vertex 4 Y-coordinate {m}
    3.657600000000,          !- Vertex 4 Z-coordinate {m}
    5.913323999999,          !- Vertex 5 X-coordinate {m}
    9.915846061887,          !- Vertex 5 Y-coordinate {m}
    3.657600000000,          !- Vertex 5 Z-coordinate {m}
    5.913324000000,          !- Vertex 6 X-coordinate {m}
    2.948769000000,          !- Vertex 6 Y-coordinate {m}
    3.657600000000,          !- Vertex 6 Z-coordinate {m}
    18.714924000000,         !- Vertex 7 X-coordinate {m}
    2.948769000000,          !- Vertex 7 Y-coordinate {m}
    3.657600000000,          !- Vertex 7 Z-coordinate {m}
    18.714924000000,         !- Vertex 8 X-coordinate {m}
    13.921569000000,         !- Vertex 8 Y-coordinate {m}
    3.657600000000,          !- Vertex 8 Z-coordinate {m}
    8.351724000000,          !- Vertex 9 X-coordinate {m}
    13.921569000000,         !- Vertex 9 Y-coordinate {m}
    3.657600000000,          !- Vertex 9 Z-coordinate {m}
    8.351724000000,          !- Vertex 10 X-coordinate {m}
    12.803969000000,         !- Vertex 10 Y-coordinate {m}
    3.657600000000,          !- Vertex 10 Z-coordinate {m}
    -0.792276000000,         !- Vertex 11 X-coordinate {m}
    12.803969000000,         !- Vertex 11 Y-coordinate {m}
    3.657600000000,          !- Vertex 11 Z-coordinate {m}
    -0.792276000000,         !- Vertex 12 X-coordinate {m}
    13.921569000000,         !- Vertex 12 Y-coordinate {m}
    3.657600000000;          !- Vertex 12 Z-coordinate {m}

BuildingSurface:Detailed,
    30D843,                  !- Name
    Roof,                    !- Surface Type
    Interior Ceiling,        !- Construction Name
    floor1_MediaControl,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    5B6D70,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    105.041747999999,        !- Vertex 1 X-coordinate {m}
    -32.325798938113,        !- Vertex 1 Y-coordinate {m}
    3.657600000000,          !- Vertex 1 Z-coordinate {m}
    105.041748000000,        !- Vertex 2 X-coordinate {m}
    -39.292876000000,        !- Vertex 2 Y-coordinate {m}
    3.657600000000,          !- Vertex 2 Z-coordinate {m}
    109.308948000000,        !- Vertex 3 X-coordinate {m}
    -39.292876000000,        !- Vertex 3 Y-coordinate {m}
    3.657600000000,          !- Vertex 3 Z-coordinate {m}
    109.308947999999,        !- Vertex 4 X-coordinate {m}
    -32.325798938113,        !- Vertex 4 Y-coordinate {m}
    3.657600000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    C72D1C,                  !- Name
    Floor,                   !- Surface Type
    Interior Floor_topside,  !- Construction Name
    floor2east_stairwell,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    36477E,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -45.485332000000,        !- Vertex 1 X-coordinate {m}
    53.969833000000,         !- Vertex 1 Y-coordinate {m}
    4.572000000000,          !- Vertex 1 Z-coordinate {m}
    -45.485332000000,        !- Vertex 2 X-coordinate {m}
    47.569033000000,         !- Vertex 2 Y-coordinate {m}
    4.572000000000,          !- Vertex 2 Z-coordinate {m}
    -52.495732000000,        !- Vertex 3 X-coordinate {m}
    47.569033000000,         !- Vertex 3 Y-coordinate {m}
    4.572000000000,          !- Vertex 3 Z-coordinate {m}
    -52.495732000000,        !- Vertex 4 X-coordinate {m}
    53.969833000000,         !- Vertex 4 Y-coordinate {m}
    4.572000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    279AEB,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    floor2east_stairwell,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    floor2east_N_wall,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -52.495732000000,        !- Vertex 1 X-coordinate {m}
    47.569033000000,         !- Vertex 1 Y-coordinate {m}
    7.924800000000,          !- Vertex 1 Z-coordinate {m}
    -52.495732000000,        !- Vertex 2 X-coordinate {m}
    47.569033000000,         !- Vertex 2 Y-coordinate {m}
    4.572000000000,          !- Vertex 2 Z-coordinate {m}
    -45.485332000000,        !- Vertex 3 X-coordinate {m}
    47.569033000000,         !- Vertex 3 Y-coordinate {m}
    4.572000000000,          !- Vertex 3 Z-coordinate {m}
    -45.485332000000,        !- Vertex 4 X-coordinate {m}
    47.569033000000,         !- Vertex 4 Y-coordinate {m}
    7.924800000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1EC234,                  !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    floor2east_stairwell,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F5D79B,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -52.495732000000,        !- Vertex 1 X-coordinate {m}
    53.969833000000,         !- Vertex 1 Y-coordinate {m}
    7.924800000000,          !- Vertex 1 Z-coordinate {m}
    -52.495732000000,        !- Vertex 2 X-coordinate {m}
    47.569033000000,         !- Vertex 2 Y-coordinate {m}
    7.924800000000,          !- Vertex 2 Z-coordinate {m}
    -45.485332000000,        !- Vertex 3 X-coordinate {m}
    47.569033000000,         !- Vertex 3 Y-coordinate {m}
    7.924800000000,          !- Vertex 3 Z-coordinate {m}
    -45.485332000000,        !- Vertex 4 X-coordinate {m}
    53.969833000000,         !- Vertex 4 Y-coordinate {m}
    7.924800000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    9AE120,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    floor2east_stairwell,    !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -45.485332000000,        !- Vertex 1 X-coordinate {m}
    47.569033000000,         !- Vertex 1 Y-coordinate {m}
    7.924800000000,          !- Vertex 1 Z-coordinate {m}
    -45.485332000000,        !- Vertex 2 X-coordinate {m}
    47.569033000000,         !- Vertex 2 Y-coordinate {m}
    4.572000000000,          !- Vertex 2 Z-coordinate {m}
    -45.485332000000,        !- Vertex 3 X-coordinate {m}
    53.969833000000,         !- Vertex 3 Y-coordinate {m}
    4.572000000000,          !- Vertex 3 Z-coordinate {m}
    -45.485332000000,        !- Vertex 4 X-coordinate {m}
    53.969833000000,         !- Vertex 4 Y-coordinate {m}
    7.924800000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    E4D69D,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    floor2east_stairwell,    !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -45.485332000000,        !- Vertex 1 X-coordinate {m}
    53.969833000000,         !- Vertex 1 Y-coordinate {m}
    7.924800000000,          !- Vertex 1 Z-coordinate {m}
    -45.485332000000,        !- Vertex 2 X-coordinate {m}
    53.969833000000,         !- Vertex 2 Y-coordinate {m}
    4.572000000000,          !- Vertex 2 Z-coordinate {m}
    -52.495732000000,        !- Vertex 3 X-coordinate {m}
    53.969833000000,         !- Vertex 3 Y-coordinate {m}
    4.572000000000,          !- Vertex 3 Z-coordinate {m}
    -52.495732000000,        !- Vertex 4 X-coordinate {m}
    53.969833000000,         !- Vertex 4 Y-coordinate {m}
    7.924800000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    AE76AA,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    floor2east_stairwell,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    20172E,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -52.495732000000,        !- Vertex 1 X-coordinate {m}
    53.969833000000,         !- Vertex 1 Y-coordinate {m}
    7.924800000000,          !- Vertex 1 Z-coordinate {m}
    -52.495732000000,        !- Vertex 2 X-coordinate {m}
    53.969833000000,         !- Vertex 2 Y-coordinate {m}
    4.572000000000,          !- Vertex 2 Z-coordinate {m}
    -52.495732000000,        !- Vertex 3 X-coordinate {m}
    47.569033000000,         !- Vertex 3 Y-coordinate {m}
    4.572000000000,          !- Vertex 3 Z-coordinate {m}
    -52.495732000000,        !- Vertex 4 X-coordinate {m}
    47.569033000000,         !- Vertex 4 Y-coordinate {m}
    7.924800000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    93E2FD,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    floor2north,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    99E2B8,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    18.714924000000,         !- Vertex 1 X-coordinate {m}
    2.948769000000,          !- Vertex 1 Y-coordinate {m}
    7.924800000000,          !- Vertex 1 Z-coordinate {m}
    18.714924000000,         !- Vertex 2 X-coordinate {m}
    2.948769000000,          !- Vertex 2 Y-coordinate {m}
    4.572000000000,          !- Vertex 2 Z-coordinate {m}
    18.714924000000,         !- Vertex 3 X-coordinate {m}
    4.472769000000,          !- Vertex 3 Y-coordinate {m}
    4.572000000000,          !- Vertex 3 Z-coordinate {m}
    18.714924000000,         !- Vertex 4 X-coordinate {m}
    4.472769000000,          !- Vertex 4 Y-coordinate {m}
    7.924800000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1F7A5C,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    floor2corridor,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    59432D,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -5.877580000000,         !- Vertex 1 X-coordinate {m}
    -27.300896000000,        !- Vertex 1 Y-coordinate {m}
    7.924800000000,          !- Vertex 1 Z-coordinate {m}
    -5.877580000000,         !- Vertex 2 X-coordinate {m}
    -27.300896000000,        !- Vertex 2 Y-coordinate {m}
    4.572000000000,          !- Vertex 2 Z-coordinate {m}
    -35.747980000000,        !- Vertex 3 X-coordinate {m}
    -27.300896000000,        !- Vertex 3 Y-coordinate {m}
    4.572000000000,          !- Vertex 3 Z-coordinate {m}
    -35.747980000000,        !- Vertex 4 X-coordinate {m}
    -27.300896000000,        !- Vertex 4 Y-coordinate {m}
    7.924800000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    3E6B1B,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    floor2corridor,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    floor2west_N_wall,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -42.758380000000,        !- Vertex 1 X-coordinate {m}
    -30.044096000000,        !- Vertex 1 Y-coordinate {m}
    7.924800000000,          !- Vertex 1 Z-coordinate {m}
    -42.758380000000,        !- Vertex 2 X-coordinate {m}
    -30.044096000000,        !- Vertex 2 Y-coordinate {m}
    4.572000000000,          !- Vertex 2 Z-coordinate {m}
    -35.747980000000,        !- Vertex 3 X-coordinate {m}
    -30.044096000000,        !- Vertex 3 Y-coordinate {m}
    4.572000000000,          !- Vertex 3 Z-coordinate {m}
    -35.747980000000,        !- Vertex 4 X-coordinate {m}
    -30.044096000000,        !- Vertex 4 Y-coordinate {m}
    7.924800000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    F07554,                  !- Name
    Floor,                   !- Surface Type
    Interior Floor_topside,  !- Construction Name
    floor2restroom,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    7DDC92,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -45.270232000000,        !- Vertex 1 X-coordinate {m}
    53.276207000000,         !- Vertex 1 Y-coordinate {m}
    4.572000000000,          !- Vertex 1 Z-coordinate {m}
    -45.270232000000,        !- Vertex 2 X-coordinate {m}
    45.351407000000,         !- Vertex 2 Y-coordinate {m}
    4.572000000000,          !- Vertex 2 Z-coordinate {m}
    -52.280632000000,        !- Vertex 3 X-coordinate {m}
    45.351407000000,         !- Vertex 3 Y-coordinate {m}
    4.572000000000,          !- Vertex 3 Z-coordinate {m}
    -52.280632000000,        !- Vertex 4 X-coordinate {m}
    53.276207000000,         !- Vertex 4 Y-coordinate {m}
    4.572000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    B9054F,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    floor2restroom,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -52.280632000000,        !- Vertex 1 X-coordinate {m}
    53.276207000000,         !- Vertex 1 Y-coordinate {m}
    7.924800000000,          !- Vertex 1 Z-coordinate {m}
    -52.280632000000,        !- Vertex 2 X-coordinate {m}
    53.276207000000,         !- Vertex 2 Y-coordinate {m}
    4.572000000000,          !- Vertex 2 Z-coordinate {m}
    -52.280632000000,        !- Vertex 3 X-coordinate {m}
    45.351407000000,         !- Vertex 3 Y-coordinate {m}
    4.572000000000,          !- Vertex 3 Z-coordinate {m}
    -52.280632000000,        !- Vertex 4 X-coordinate {m}
    45.351407000000,         !- Vertex 4 Y-coordinate {m}
    7.924800000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    496DBA,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    floor2restroom,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    501AF3,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -52.280632000000,        !- Vertex 1 X-coordinate {m}
    45.351407000000,         !- Vertex 1 Y-coordinate {m}
    7.924800000000,          !- Vertex 1 Z-coordinate {m}
    -52.280632000000,        !- Vertex 2 X-coordinate {m}
    45.351407000000,         !- Vertex 2 Y-coordinate {m}
    4.572000000000,          !- Vertex 2 Z-coordinate {m}
    -45.270232000000,        !- Vertex 3 X-coordinate {m}
    45.351407000000,         !- Vertex 3 Y-coordinate {m}
    4.572000000000,          !- Vertex 3 Z-coordinate {m}
    -45.270232000000,        !- Vertex 4 X-coordinate {m}
    45.351407000000,         !- Vertex 4 Y-coordinate {m}
    7.924800000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    44FAE0,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    floor2restroom,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -45.270232000000,        !- Vertex 1 X-coordinate {m}
    53.276207000000,         !- Vertex 1 Y-coordinate {m}
    7.924800000000,          !- Vertex 1 Z-coordinate {m}
    -45.270232000000,        !- Vertex 2 X-coordinate {m}
    53.276207000000,         !- Vertex 2 Y-coordinate {m}
    4.572000000000,          !- Vertex 2 Z-coordinate {m}
    -52.280632000000,        !- Vertex 3 X-coordinate {m}
    53.276207000000,         !- Vertex 3 Y-coordinate {m}
    4.572000000000,          !- Vertex 3 Z-coordinate {m}
    -52.280632000000,        !- Vertex 4 X-coordinate {m}
    53.276207000000,         !- Vertex 4 Y-coordinate {m}
    7.924800000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    24C74E,                  !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    floor2restroom,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    B03F90,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -52.280632000000,        !- Vertex 1 X-coordinate {m}
    53.276207000000,         !- Vertex 1 Y-coordinate {m}
    7.924800000000,          !- Vertex 1 Z-coordinate {m}
    -52.280632000000,        !- Vertex 2 X-coordinate {m}
    45.351407000000,         !- Vertex 2 Y-coordinate {m}
    7.924800000000,          !- Vertex 2 Z-coordinate {m}
    -45.270232000000,        !- Vertex 3 X-coordinate {m}
    45.351407000000,         !- Vertex 3 Y-coordinate {m}
    7.924800000000,          !- Vertex 3 Z-coordinate {m}
    -45.270232000000,        !- Vertex 4 X-coordinate {m}
    53.276207000000,         !- Vertex 4 Y-coordinate {m}
    7.924800000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    FB0B94,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    floor2restroom,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    B03219,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -45.270232000000,        !- Vertex 1 X-coordinate {m}
    45.351407000000,         !- Vertex 1 Y-coordinate {m}
    7.924800000000,          !- Vertex 1 Z-coordinate {m}
    -45.270232000000,        !- Vertex 2 X-coordinate {m}
    45.351407000000,         !- Vertex 2 Y-coordinate {m}
    4.572000000000,          !- Vertex 2 Z-coordinate {m}
    -45.270232000000,        !- Vertex 3 X-coordinate {m}
    53.276207000000,         !- Vertex 3 Y-coordinate {m}
    4.572000000000,          !- Vertex 3 Z-coordinate {m}
    -45.270232000000,        !- Vertex 4 X-coordinate {m}
    53.276207000000,         !- Vertex 4 Y-coordinate {m}
    7.924800000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    36477E,                  !- Name
    Ceiling,                 !- Surface Type
    Interior Floor_underside,!- Construction Name
    floor1_Plenum,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C72D1C,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    102.062985000000,        !- Vertex 1 X-coordinate {m}
    11.277374000000,         !- Vertex 1 Y-coordinate {m}
    4.572000000000,          !- Vertex 1 Z-coordinate {m}
    102.062985000000,        !- Vertex 2 X-coordinate {m}
    4.876574000000,          !- Vertex 2 Y-coordinate {m}
    4.572000000000,          !- Vertex 2 Z-coordinate {m}
    109.073385000000,        !- Vertex 3 X-coordinate {m}
    4.876574000000,          !- Vertex 3 Y-coordinate {m}
    4.572000000000,          !- Vertex 3 Z-coordinate {m}
    109.073385000000,        !- Vertex 4 X-coordinate {m}
    11.277374000000,         !- Vertex 4 Y-coordinate {m}
    4.572000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    583EFE,                  !- Name
    Ceiling,                 !- Surface Type
    Interior Floor_underside,!- Construction Name
    floor1_Plenum,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    612785,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    65.182185000000,         !- Vertex 1 X-coordinate {m}
    0.609374000000,          !- Vertex 1 Y-coordinate {m}
    4.572000000000,          !- Vertex 1 Z-coordinate {m}
    65.182185000000,         !- Vertex 2 X-coordinate {m}
    -3.962626000000,         !- Vertex 2 Y-coordinate {m}
    4.572000000000,          !- Vertex 2 Z-coordinate {m}
    72.192585000000,         !- Vertex 3 X-coordinate {m}
    -3.962626000000,         !- Vertex 3 Y-coordinate {m}
    4.572000000000,          !- Vertex 3 Z-coordinate {m}
    72.192585000000,         !- Vertex 4 X-coordinate {m}
    0.609374000000,          !- Vertex 4 Y-coordinate {m}
    4.572000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    779552,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    floor1_Plenum,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    102.062985000000,        !- Vertex 1 X-coordinate {m}
    -3.962626000000,         !- Vertex 1 Y-coordinate {m}
    4.572000000000,          !- Vertex 1 Z-coordinate {m}
    102.062985000000,        !- Vertex 2 X-coordinate {m}
    -3.962626000000,         !- Vertex 2 Y-coordinate {m}
    3.657600000000,          !- Vertex 2 Z-coordinate {m}
    102.062985000000,        !- Vertex 3 X-coordinate {m}
    11.277374000000,         !- Vertex 3 Y-coordinate {m}
    3.657600000000,          !- Vertex 3 Z-coordinate {m}
    102.062985000000,        !- Vertex 4 X-coordinate {m}
    11.277374000000,         !- Vertex 4 Y-coordinate {m}
    4.572000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    5D2DBE,                  !- Name
    Ceiling,                 !- Surface Type
    Interior Floor_underside,!- Construction Name
    floor1_Plenum,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C6AA9B,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    102.062985000000,        !- Vertex 1 X-coordinate {m}
    4.876574000000,          !- Vertex 1 Y-coordinate {m}
    4.572000000000,          !- Vertex 1 Z-coordinate {m}
    102.062985000000,        !- Vertex 2 X-coordinate {m}
    -3.962626000000,         !- Vertex 2 Y-coordinate {m}
    4.572000000000,          !- Vertex 2 Z-coordinate {m}
    109.073385000000,        !- Vertex 3 X-coordinate {m}
    -3.962626000000,         !- Vertex 3 Y-coordinate {m}
    4.572000000000,          !- Vertex 3 Z-coordinate {m}
    109.073385000000,        !- Vertex 4 X-coordinate {m}
    4.876574000000,          !- Vertex 4 Y-coordinate {m}
    4.572000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    7DDC92,                  !- Name
    Ceiling,                 !- Surface Type
    Interior Floor_underside,!- Construction Name
    floor1_Plenum,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F07554,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    65.182185000000,         !- Vertex 1 X-coordinate {m}
    11.277374000000,         !- Vertex 1 Y-coordinate {m}
    4.572000000000,          !- Vertex 1 Z-coordinate {m}
    65.182185000000,         !- Vertex 2 X-coordinate {m}
    3.352574000000,          !- Vertex 2 Y-coordinate {m}
    4.572000000000,          !- Vertex 2 Z-coordinate {m}
    72.192585000000,         !- Vertex 3 X-coordinate {m}
    3.352574000000,          !- Vertex 3 Y-coordinate {m}
    4.572000000000,          !- Vertex 3 Z-coordinate {m}
    72.192585000000,         !- Vertex 4 X-coordinate {m}
    11.277374000000,         !- Vertex 4 Y-coordinate {m}
    4.572000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    DC82E0,                  !- Name
    Ceiling,                 !- Surface Type
    Interior Floor_underside,!- Construction Name
    floor1_Plenum,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    77D9E9,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    8,                       !- Number of Vertices
    72.192585000000,         !- Vertex 1 X-coordinate {m}
    14.325374000000,         !- Vertex 1 Y-coordinate {m}
    4.572000000000,          !- Vertex 1 Z-coordinate {m}
    72.192585000000,         !- Vertex 2 X-coordinate {m}
    3.352574000000,          !- Vertex 2 Y-coordinate {m}
    4.572000000000,          !- Vertex 2 Z-coordinate {m}
    102.062985000000,        !- Vertex 3 X-coordinate {m}
    3.352574000000,          !- Vertex 3 Y-coordinate {m}
    4.572000000000,          !- Vertex 3 Z-coordinate {m}
    102.062985000000,        !- Vertex 4 X-coordinate {m}
    14.325374000000,         !- Vertex 4 Y-coordinate {m}
    4.572000000000,          !- Vertex 4 Z-coordinate {m}
    91.699785000000,         !- Vertex 5 X-coordinate {m}
    14.325374000000,         !- Vertex 5 Y-coordinate {m}
    4.572000000000,          !- Vertex 5 Z-coordinate {m}
    91.699785000000,         !- Vertex 6 X-coordinate {m}
    9.245374000000,          !- Vertex 6 Y-coordinate {m}
    4.572000000000,          !- Vertex 6 Z-coordinate {m}
    82.555785000000,         !- Vertex 7 X-coordinate {m}
    9.245374000000,          !- Vertex 7 Y-coordinate {m}
    4.572000000000,          !- Vertex 7 Z-coordinate {m}
    82.555785000000,         !- Vertex 8 X-coordinate {m}
    14.325374000000,         !- Vertex 8 Y-coordinate {m}
    4.572000000000;          !- Vertex 8 Z-coordinate {m}

BuildingSurface:Detailed,
    AB5E4A,                  !- Name
    Ceiling,                 !- Surface Type
    Interior Floor_underside,!- Construction Name
    floor1_Plenum,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    603698,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    72.192585000000,         !- Vertex 1 X-coordinate {m}
    0.609374000000,          !- Vertex 1 Y-coordinate {m}
    4.572000000000,          !- Vertex 1 Z-coordinate {m}
    72.192585000000,         !- Vertex 2 X-coordinate {m}
    -8.737826000000,         !- Vertex 2 Y-coordinate {m}
    4.572000000000,          !- Vertex 2 Z-coordinate {m}
    102.062985000000,        !- Vertex 3 X-coordinate {m}
    -8.737826000000,         !- Vertex 3 Y-coordinate {m}
    4.572000000000,          !- Vertex 3 Z-coordinate {m}
    102.062985000000,        !- Vertex 4 X-coordinate {m}
    0.609374000000,          !- Vertex 4 Y-coordinate {m}
    4.572000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    943A69,                  !- Name
    Ceiling,                 !- Surface Type
    Interior Floor_underside,!- Construction Name
    floor1_Plenum,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    5F45E5,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    65.182185000000,         !- Vertex 1 X-coordinate {m}
    3.352574000000,          !- Vertex 1 Y-coordinate {m}
    4.572000000000,          !- Vertex 1 Z-coordinate {m}
    65.182185000000,         !- Vertex 2 X-coordinate {m}
    0.609374000000,          !- Vertex 2 Y-coordinate {m}
    4.572000000000,          !- Vertex 2 Z-coordinate {m}
    102.062985000000,        !- Vertex 3 X-coordinate {m}
    0.609374000000,          !- Vertex 3 Y-coordinate {m}
    4.572000000000,          !- Vertex 3 Z-coordinate {m}
    102.062985000000,        !- Vertex 4 X-coordinate {m}
    3.352574000000,          !- Vertex 4 Y-coordinate {m}
    4.572000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    F5D79B,                  !- Name
    Floor,                   !- Surface Type
    Interior Ceiling,        !- Construction Name
    floor2_Plenum,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1EC234,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    109.073385000000,        !- Vertex 1 X-coordinate {m}
    11.277374000000,         !- Vertex 1 Y-coordinate {m}
    7.924800000000,          !- Vertex 1 Z-coordinate {m}
    109.073385000000,        !- Vertex 2 X-coordinate {m}
    4.876574000000,          !- Vertex 2 Y-coordinate {m}
    7.924800000000,          !- Vertex 2 Z-coordinate {m}
    102.062985000000,        !- Vertex 3 X-coordinate {m}
    4.876574000000,          !- Vertex 3 Y-coordinate {m}
    7.924800000000,          !- Vertex 3 Z-coordinate {m}
    102.062985000000,        !- Vertex 4 X-coordinate {m}
    11.277374000000,         !- Vertex 4 Y-coordinate {m}
    7.924800000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8100E6,                  !- Name
    Floor,                   !- Surface Type
    Interior Ceiling,        !- Construction Name
    floor2_Plenum,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    5BE892,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    72.192585000000,         !- Vertex 1 X-coordinate {m}
    0.609374000000,          !- Vertex 1 Y-coordinate {m}
    7.924800000000,          !- Vertex 1 Z-coordinate {m}
    72.192585000000,         !- Vertex 2 X-coordinate {m}
    -3.962626000000,         !- Vertex 2 Y-coordinate {m}
    7.924800000000,          !- Vertex 2 Z-coordinate {m}
    65.182185000000,         !- Vertex 3 X-coordinate {m}
    -3.962626000000,         !- Vertex 3 Y-coordinate {m}
    7.924800000000,          !- Vertex 3 Z-coordinate {m}
    65.182185000000,         !- Vertex 4 X-coordinate {m}
    0.609374000000,          !- Vertex 4 Y-coordinate {m}
    7.924800000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    BA30AF,                  !- Name
    Floor,                   !- Surface Type
    Interior Ceiling,        !- Construction Name
    floor2_Plenum,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    B34C87,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    8,                       !- Number of Vertices
    102.062985000000,        !- Vertex 1 X-coordinate {m}
    0.609374000000,          !- Vertex 1 Y-coordinate {m}
    7.924800000000,          !- Vertex 1 Z-coordinate {m}
    102.062985000000,        !- Vertex 2 X-coordinate {m}
    -9.753826000000,         !- Vertex 2 Y-coordinate {m}
    7.924800000000,          !- Vertex 2 Z-coordinate {m}
    91.699785000001,         !- Vertex 3 X-coordinate {m}
    -9.753826000000,         !- Vertex 3 Y-coordinate {m}
    7.924800000000,          !- Vertex 3 Z-coordinate {m}
    91.699785000000,         !- Vertex 4 X-coordinate {m}
    -8.737826000000,         !- Vertex 4 Y-coordinate {m}
    7.924800000000,          !- Vertex 4 Z-coordinate {m}
    82.555785000000,         !- Vertex 5 X-coordinate {m}
    -8.737826000000,         !- Vertex 5 Y-coordinate {m}
    7.924800000000,          !- Vertex 5 Z-coordinate {m}
    82.555785000001,         !- Vertex 6 X-coordinate {m}
    -9.753826000000,         !- Vertex 6 Y-coordinate {m}
    7.924800000000,          !- Vertex 6 Z-coordinate {m}
    72.192585000000,         !- Vertex 7 X-coordinate {m}
    -9.753826000000,         !- Vertex 7 Y-coordinate {m}
    7.924800000000,          !- Vertex 7 Z-coordinate {m}
    72.192585000000,         !- Vertex 8 X-coordinate {m}
    0.609374000000,          !- Vertex 8 Y-coordinate {m}
    7.924800000000;          !- Vertex 8 Z-coordinate {m}

BuildingSurface:Detailed,
    87412C,                  !- Name
    Floor,                   !- Surface Type
    Interior Ceiling,        !- Construction Name
    floor2_Plenum,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    21B201,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    8,                       !- Number of Vertices
    102.062985000000,        !- Vertex 1 X-coordinate {m}
    14.325374000000,         !- Vertex 1 Y-coordinate {m}
    7.924800000000,          !- Vertex 1 Z-coordinate {m}
    102.062985000000,        !- Vertex 2 X-coordinate {m}
    3.352574000000,          !- Vertex 2 Y-coordinate {m}
    7.924800000000,          !- Vertex 2 Z-coordinate {m}
    72.192585000000,         !- Vertex 3 X-coordinate {m}
    3.352574000000,          !- Vertex 3 Y-coordinate {m}
    7.924800000000,          !- Vertex 3 Z-coordinate {m}
    72.192585000000,         !- Vertex 4 X-coordinate {m}
    14.325374000000,         !- Vertex 4 Y-coordinate {m}
    7.924800000000,          !- Vertex 4 Z-coordinate {m}
    82.555785000000,         !- Vertex 5 X-coordinate {m}
    14.325374000000,         !- Vertex 5 Y-coordinate {m}
    7.924800000000,          !- Vertex 5 Z-coordinate {m}
    82.555785000000,         !- Vertex 6 X-coordinate {m}
    9.245374000000,          !- Vertex 6 Y-coordinate {m}
    7.924800000000,          !- Vertex 6 Z-coordinate {m}
    91.699785000000,         !- Vertex 7 X-coordinate {m}
    9.245374000000,          !- Vertex 7 Y-coordinate {m}
    7.924800000000,          !- Vertex 7 Z-coordinate {m}
    91.699785000000,         !- Vertex 8 X-coordinate {m}
    14.325374000000,         !- Vertex 8 Y-coordinate {m}
    7.924800000000;          !- Vertex 8 Z-coordinate {m}

BuildingSurface:Detailed,
    F3F49B,                  !- Name
    Floor,                   !- Surface Type
    Interior Ceiling,        !- Construction Name
    floor2_Plenum,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    82F964,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    102.062985000000,        !- Vertex 1 X-coordinate {m}
    3.352574000000,          !- Vertex 1 Y-coordinate {m}
    7.924800000000,          !- Vertex 1 Z-coordinate {m}
    102.062985000000,        !- Vertex 2 X-coordinate {m}
    0.609374000000,          !- Vertex 2 Y-coordinate {m}
    7.924800000000,          !- Vertex 2 Z-coordinate {m}
    65.182185000000,         !- Vertex 3 X-coordinate {m}
    0.609374000000,          !- Vertex 3 Y-coordinate {m}
    7.924800000000,          !- Vertex 3 Z-coordinate {m}
    65.182185000000,         !- Vertex 4 X-coordinate {m}
    3.352574000000,          !- Vertex 4 Y-coordinate {m}
    7.924800000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    BDD052,                  !- Name
    Ceiling,                 !- Surface Type
    Interior Floor_underside,!- Construction Name
    floor2_Plenum,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    A9CFF8,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    102.062985000000,        !- Vertex 1 X-coordinate {m}
    4.876574000000,          !- Vertex 1 Y-coordinate {m}
    8.839200000000,          !- Vertex 1 Z-coordinate {m}
    102.062985000000,        !- Vertex 2 X-coordinate {m}
    -3.962626000000,         !- Vertex 2 Y-coordinate {m}
    8.839200000000,          !- Vertex 2 Z-coordinate {m}
    109.073385000000,        !- Vertex 3 X-coordinate {m}
    -3.962626000000,         !- Vertex 3 Y-coordinate {m}
    8.839200000000,          !- Vertex 3 Z-coordinate {m}
    109.073385000000,        !- Vertex 4 X-coordinate {m}
    4.876574000000,          !- Vertex 4 Y-coordinate {m}
    8.839200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2CA43D,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    floor2_Plenum,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    102.062985000000,        !- Vertex 1 X-coordinate {m}
    -3.962626000000,         !- Vertex 1 Y-coordinate {m}
    8.839200000000,          !- Vertex 1 Z-coordinate {m}
    102.062985000000,        !- Vertex 2 X-coordinate {m}
    -3.962626000000,         !- Vertex 2 Y-coordinate {m}
    7.924800000000,          !- Vertex 2 Z-coordinate {m}
    102.062985000000,        !- Vertex 3 X-coordinate {m}
    11.277374000000,         !- Vertex 3 Y-coordinate {m}
    7.924800000000,          !- Vertex 3 Z-coordinate {m}
    102.062985000000,        !- Vertex 4 X-coordinate {m}
    11.277374000000,         !- Vertex 4 Y-coordinate {m}
    8.839200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    4AB33B,                  !- Name
    Ceiling,                 !- Surface Type
    Interior Floor_underside,!- Construction Name
    floor2_Plenum,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    788B46,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    65.182185000000,         !- Vertex 1 X-coordinate {m}
    11.277374000000,         !- Vertex 1 Y-coordinate {m}
    8.839200000000,          !- Vertex 1 Z-coordinate {m}
    65.182185000000,         !- Vertex 2 X-coordinate {m}
    3.352574000000,          !- Vertex 2 Y-coordinate {m}
    8.839200000000,          !- Vertex 2 Z-coordinate {m}
    72.192585000000,         !- Vertex 3 X-coordinate {m}
    3.352574000000,          !- Vertex 3 Y-coordinate {m}
    8.839200000000,          !- Vertex 3 Z-coordinate {m}
    72.192585000000,         !- Vertex 4 X-coordinate {m}
    11.277374000000,         !- Vertex 4 Y-coordinate {m}
    8.839200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    4FC607,                  !- Name
    Ceiling,                 !- Surface Type
    Interior Floor_underside,!- Construction Name
    floor2_Plenum,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C4F677,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    8,                       !- Number of Vertices
    72.192585000000,         !- Vertex 1 X-coordinate {m}
    14.325374000000,         !- Vertex 1 Y-coordinate {m}
    8.839200000000,          !- Vertex 1 Z-coordinate {m}
    72.192585000000,         !- Vertex 2 X-coordinate {m}
    3.352574000000,          !- Vertex 2 Y-coordinate {m}
    8.839200000000,          !- Vertex 2 Z-coordinate {m}
    102.062985000000,        !- Vertex 3 X-coordinate {m}
    3.352574000000,          !- Vertex 3 Y-coordinate {m}
    8.839200000000,          !- Vertex 3 Z-coordinate {m}
    102.062985000000,        !- Vertex 4 X-coordinate {m}
    14.325374000000,         !- Vertex 4 Y-coordinate {m}
    8.839200000000,          !- Vertex 4 Z-coordinate {m}
    91.699785000000,         !- Vertex 5 X-coordinate {m}
    14.325374000000,         !- Vertex 5 Y-coordinate {m}
    8.839200000000,          !- Vertex 5 Z-coordinate {m}
    91.699785000000,         !- Vertex 6 X-coordinate {m}
    13.207774000000,         !- Vertex 6 Y-coordinate {m}
    8.839200000000,          !- Vertex 6 Z-coordinate {m}
    82.555785000000,         !- Vertex 7 X-coordinate {m}
    13.207774000000,         !- Vertex 7 Y-coordinate {m}
    8.839200000000,          !- Vertex 7 Z-coordinate {m}
    82.555785000000,         !- Vertex 8 X-coordinate {m}
    14.325374000000,         !- Vertex 8 Y-coordinate {m}
    8.839200000000;          !- Vertex 8 Z-coordinate {m}

BuildingSurface:Detailed,
    E83204,                  !- Name
    Ceiling,                 !- Surface Type
    Interior Floor_underside,!- Construction Name
    floor2_Plenum,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    B26FCE,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    8,                       !- Number of Vertices
    72.192585000000,         !- Vertex 1 X-coordinate {m}
    0.609374000000,          !- Vertex 1 Y-coordinate {m}
    8.839200000000,          !- Vertex 1 Z-coordinate {m}
    72.192585000000,         !- Vertex 2 X-coordinate {m}
    -9.753826000000,         !- Vertex 2 Y-coordinate {m}
    8.839200000000,          !- Vertex 2 Z-coordinate {m}
    82.555785000001,         !- Vertex 3 X-coordinate {m}
    -9.753826000000,         !- Vertex 3 Y-coordinate {m}
    8.839200000000,          !- Vertex 3 Z-coordinate {m}
    82.555785000000,         !- Vertex 4 X-coordinate {m}
    -8.737826000000,         !- Vertex 4 Y-coordinate {m}
    8.839200000000,          !- Vertex 4 Z-coordinate {m}
    91.699785000000,         !- Vertex 5 X-coordinate {m}
    -8.737826000000,         !- Vertex 5 Y-coordinate {m}
    8.839200000000,          !- Vertex 5 Z-coordinate {m}
    91.699785000001,         !- Vertex 6 X-coordinate {m}
    -9.753826000000,         !- Vertex 6 Y-coordinate {m}
    8.839200000000,          !- Vertex 6 Z-coordinate {m}
    102.062985000000,        !- Vertex 7 X-coordinate {m}
    -9.753826000000,         !- Vertex 7 Y-coordinate {m}
    8.839200000000,          !- Vertex 7 Z-coordinate {m}
    102.062985000000,        !- Vertex 8 X-coordinate {m}
    0.609374000000,          !- Vertex 8 Y-coordinate {m}
    8.839200000000;          !- Vertex 8 Z-coordinate {m}

BuildingSurface:Detailed,
    14AE2F,                  !- Name
    Ceiling,                 !- Surface Type
    Interior Floor_underside,!- Construction Name
    floor2_Plenum,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    9E4C01,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    65.182185000000,         !- Vertex 1 X-coordinate {m}
    3.352574000000,          !- Vertex 1 Y-coordinate {m}
    8.839200000000,          !- Vertex 1 Z-coordinate {m}
    65.182185000000,         !- Vertex 2 X-coordinate {m}
    0.609374000000,          !- Vertex 2 Y-coordinate {m}
    8.839200000000,          !- Vertex 2 Z-coordinate {m}
    102.062985000000,        !- Vertex 3 X-coordinate {m}
    0.609374000000,          !- Vertex 3 Y-coordinate {m}
    8.839200000000,          !- Vertex 3 Z-coordinate {m}
    102.062985000000,        !- Vertex 4 X-coordinate {m}
    3.352574000000,          !- Vertex 4 Y-coordinate {m}
    8.839200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    5B6D70,                  !- Name
    Floor,                   !- Surface Type
    Interior Ceiling,        !- Construction Name
    floor1_Plenum,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    30D843,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    89.261384999999,         !- Vertex 1 X-coordinate {m}
    10.319651061887,         !- Vertex 1 Y-coordinate {m}
    3.657600000000,          !- Vertex 1 Z-coordinate {m}
    89.261385000000,         !- Vertex 2 X-coordinate {m}
    3.352574000000,          !- Vertex 2 Y-coordinate {m}
    3.657600000000,          !- Vertex 2 Z-coordinate {m}
    84.994185000000,         !- Vertex 3 X-coordinate {m}
    3.352574000000,          !- Vertex 3 Y-coordinate {m}
    3.657600000000,          !- Vertex 3 Z-coordinate {m}
    84.994184999999,         !- Vertex 4 X-coordinate {m}
    10.319651061887,         !- Vertex 4 Y-coordinate {m}
    3.657600000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    C49EF5,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    floor3east,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    255F87,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -9.592433000000,         !- Vertex 1 X-coordinate {m}
    1.614088000000,          !- Vertex 1 Y-coordinate {m}
    12.192000000000,         !- Vertex 1 Z-coordinate {m}
    -9.592433000000,         !- Vertex 2 X-coordinate {m}
    1.614088000000,          !- Vertex 2 Y-coordinate {m}
    8.839200000000,          !- Vertex 2 Z-coordinate {m}
    -9.592433000000,         !- Vertex 3 X-coordinate {m}
    -1.129112000000,         !- Vertex 3 Y-coordinate {m}
    8.839200000000,          !- Vertex 3 Z-coordinate {m}
    -9.592433000000,         !- Vertex 4 X-coordinate {m}
    -1.129112000000,         !- Vertex 4 Y-coordinate {m}
    12.192000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    7F5F6E,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    floor3east,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    A6BBDD,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -9.592433000000,         !- Vertex 1 X-coordinate {m}
    3.138088000000,          !- Vertex 1 Y-coordinate {m}
    12.192000000000,         !- Vertex 1 Z-coordinate {m}
    -9.592433000000,         !- Vertex 2 X-coordinate {m}
    3.138088000000,          !- Vertex 2 Y-coordinate {m}
    8.839200000000,          !- Vertex 2 Z-coordinate {m}
    -9.592433000000,         !- Vertex 3 X-coordinate {m}
    1.614088000000,          !- Vertex 3 Y-coordinate {m}
    8.839200000000,          !- Vertex 3 Z-coordinate {m}
    -9.592433000000,         !- Vertex 4 X-coordinate {m}
    1.614088000000,          !- Vertex 4 Y-coordinate {m}
    12.192000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    620C5A,                  !- Name
    Floor,                   !- Surface Type
    Interior Floor_topside,  !- Construction Name
    floor3east_stairwell,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    402FDF,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -67.355277000000,        !- Vertex 1 X-coordinate {m}
    47.996217000000,         !- Vertex 1 Y-coordinate {m}
    8.839200000000,          !- Vertex 1 Z-coordinate {m}
    -67.355277000000,        !- Vertex 2 X-coordinate {m}
    41.595417000000,         !- Vertex 2 Y-coordinate {m}
    8.839200000000,          !- Vertex 2 Z-coordinate {m}
    -74.365677000000,        !- Vertex 3 X-coordinate {m}
    41.595417000000,         !- Vertex 3 Y-coordinate {m}
    8.839200000000,          !- Vertex 3 Z-coordinate {m}
    -74.365677000000,        !- Vertex 4 X-coordinate {m}
    47.996217000000,         !- Vertex 4 Y-coordinate {m}
    8.839200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    B95E61,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    floor3east_stairwell,    !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -67.355277000000,        !- Vertex 1 X-coordinate {m}
    41.595417000000,         !- Vertex 1 Y-coordinate {m}
    12.192000000000,         !- Vertex 1 Z-coordinate {m}
    -67.355277000000,        !- Vertex 2 X-coordinate {m}
    41.595417000000,         !- Vertex 2 Y-coordinate {m}
    8.839200000000,          !- Vertex 2 Z-coordinate {m}
    -67.355277000000,        !- Vertex 3 X-coordinate {m}
    47.996217000000,         !- Vertex 3 Y-coordinate {m}
    8.839200000000,          !- Vertex 3 Z-coordinate {m}
    -67.355277000000,        !- Vertex 4 X-coordinate {m}
    47.996217000000,         !- Vertex 4 Y-coordinate {m}
    12.192000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    513E63,                  !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    floor3east_stairwell,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1B4C5B,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -74.365677000000,        !- Vertex 1 X-coordinate {m}
    47.996217000000,         !- Vertex 1 Y-coordinate {m}
    12.192000000000,         !- Vertex 1 Z-coordinate {m}
    -74.365677000000,        !- Vertex 2 X-coordinate {m}
    41.595417000000,         !- Vertex 2 Y-coordinate {m}
    12.192000000000,         !- Vertex 2 Z-coordinate {m}
    -67.355277000000,        !- Vertex 3 X-coordinate {m}
    41.595417000000,         !- Vertex 3 Y-coordinate {m}
    12.192000000000,         !- Vertex 3 Z-coordinate {m}
    -67.355277000000,        !- Vertex 4 X-coordinate {m}
    47.996217000000,         !- Vertex 4 Y-coordinate {m}
    12.192000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    B06D4C,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    floor3east_stairwell,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    B77165,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -74.365677000000,        !- Vertex 1 X-coordinate {m}
    47.996217000000,         !- Vertex 1 Y-coordinate {m}
    12.192000000000,         !- Vertex 1 Z-coordinate {m}
    -74.365677000000,        !- Vertex 2 X-coordinate {m}
    47.996217000000,         !- Vertex 2 Y-coordinate {m}
    8.839200000000,          !- Vertex 2 Z-coordinate {m}
    -74.365677000000,        !- Vertex 3 X-coordinate {m}
    41.595417000000,         !- Vertex 3 Y-coordinate {m}
    8.839200000000,          !- Vertex 3 Z-coordinate {m}
    -74.365677000000,        !- Vertex 4 X-coordinate {m}
    41.595417000000,         !- Vertex 4 Y-coordinate {m}
    12.192000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    4BB301,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    floor3east_stairwell,    !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -67.355277000000,        !- Vertex 1 X-coordinate {m}
    47.996217000000,         !- Vertex 1 Y-coordinate {m}
    12.192000000000,         !- Vertex 1 Z-coordinate {m}
    -67.355277000000,        !- Vertex 2 X-coordinate {m}
    47.996217000000,         !- Vertex 2 Y-coordinate {m}
    8.839200000000,          !- Vertex 2 Z-coordinate {m}
    -74.365677000000,        !- Vertex 3 X-coordinate {m}
    47.996217000000,         !- Vertex 3 Y-coordinate {m}
    8.839200000000,          !- Vertex 3 Z-coordinate {m}
    -74.365677000000,        !- Vertex 4 X-coordinate {m}
    47.996217000000,         !- Vertex 4 Y-coordinate {m}
    12.192000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2E38E8,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    floor3east_stairwell,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    floor3east_N_wall,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -74.365677000000,        !- Vertex 1 X-coordinate {m}
    41.595417000000,         !- Vertex 1 Y-coordinate {m}
    12.192000000000,         !- Vertex 1 Z-coordinate {m}
    -74.365677000000,        !- Vertex 2 X-coordinate {m}
    41.595417000000,         !- Vertex 2 Y-coordinate {m}
    8.839200000000,          !- Vertex 2 Z-coordinate {m}
    -67.355277000000,        !- Vertex 3 X-coordinate {m}
    41.595417000000,         !- Vertex 3 Y-coordinate {m}
    8.839200000000,          !- Vertex 3 Z-coordinate {m}
    -67.355277000000,        !- Vertex 4 X-coordinate {m}
    41.595417000000,         !- Vertex 4 Y-coordinate {m}
    12.192000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    A6BBDD,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    floor3north,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    7F5F6E,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    18.714924000000,         !- Vertex 1 X-coordinate {m}
    2.948769000000,          !- Vertex 1 Y-coordinate {m}
    12.192000000000,         !- Vertex 1 Z-coordinate {m}
    18.714924000000,         !- Vertex 2 X-coordinate {m}
    2.948769000000,          !- Vertex 2 Y-coordinate {m}
    8.839200000000,          !- Vertex 2 Z-coordinate {m}
    18.714924000000,         !- Vertex 3 X-coordinate {m}
    4.472769000000,          !- Vertex 3 Y-coordinate {m}
    8.839200000000,          !- Vertex 3 Z-coordinate {m}
    18.714924000000,         !- Vertex 4 X-coordinate {m}
    4.472769000000,          !- Vertex 4 Y-coordinate {m}
    12.192000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    CA2907,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    floor3corridor,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    floor3west_N_wall,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -42.758380000000,        !- Vertex 1 X-coordinate {m}
    -30.044096000000,        !- Vertex 1 Y-coordinate {m}
    12.192000000000,         !- Vertex 1 Z-coordinate {m}
    -42.758380000000,        !- Vertex 2 X-coordinate {m}
    -30.044096000000,        !- Vertex 2 Y-coordinate {m}
    8.839200000000,          !- Vertex 2 Z-coordinate {m}
    -35.747980000000,        !- Vertex 3 X-coordinate {m}
    -30.044096000000,        !- Vertex 3 Y-coordinate {m}
    8.839200000000,          !- Vertex 3 Z-coordinate {m}
    -35.747980000000,        !- Vertex 4 X-coordinate {m}
    -30.044096000000,        !- Vertex 4 Y-coordinate {m}
    12.192000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    706CAD,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    floor3corridor,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    CA0985,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -5.877580000000,         !- Vertex 1 X-coordinate {m}
    -27.300896000000,        !- Vertex 1 Y-coordinate {m}
    12.192000000000,         !- Vertex 1 Z-coordinate {m}
    -5.877580000000,         !- Vertex 2 X-coordinate {m}
    -27.300896000000,        !- Vertex 2 Y-coordinate {m}
    8.839200000000,          !- Vertex 2 Z-coordinate {m}
    -35.747980000000,        !- Vertex 3 X-coordinate {m}
    -27.300896000000,        !- Vertex 3 Y-coordinate {m}
    8.839200000000,          !- Vertex 3 Z-coordinate {m}
    -35.747980000000,        !- Vertex 4 X-coordinate {m}
    -27.300896000000,        !- Vertex 4 Y-coordinate {m}
    12.192000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    788B46,                  !- Name
    Floor,                   !- Surface Type
    Interior Floor_topside,  !- Construction Name
    floor3restroom,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    4AB33B,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -73.118106000000,        !- Vertex 1 X-coordinate {m}
    64.870635000000,         !- Vertex 1 Y-coordinate {m}
    8.839200000000,          !- Vertex 1 Z-coordinate {m}
    -73.118106000000,        !- Vertex 2 X-coordinate {m}
    56.945835000000,         !- Vertex 2 Y-coordinate {m}
    8.839200000000,          !- Vertex 2 Z-coordinate {m}
    -80.128506000000,        !- Vertex 3 X-coordinate {m}
    56.945835000000,         !- Vertex 3 Y-coordinate {m}
    8.839200000000,          !- Vertex 3 Z-coordinate {m}
    -80.128506000000,        !- Vertex 4 X-coordinate {m}
    64.870635000000,         !- Vertex 4 Y-coordinate {m}
    8.839200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    BE8AFC,                  !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    floor3restroom,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2D71FD,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -80.128506000000,        !- Vertex 1 X-coordinate {m}
    64.870635000000,         !- Vertex 1 Y-coordinate {m}
    12.192000000000,         !- Vertex 1 Z-coordinate {m}
    -80.128506000000,        !- Vertex 2 X-coordinate {m}
    56.945835000000,         !- Vertex 2 Y-coordinate {m}
    12.192000000000,         !- Vertex 2 Z-coordinate {m}
    -73.118106000000,        !- Vertex 3 X-coordinate {m}
    56.945835000000,         !- Vertex 3 Y-coordinate {m}
    12.192000000000,         !- Vertex 3 Z-coordinate {m}
    -73.118106000000,        !- Vertex 4 X-coordinate {m}
    64.870635000000,         !- Vertex 4 Y-coordinate {m}
    12.192000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    11FF13,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    floor3restroom,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -73.118106000000,        !- Vertex 1 X-coordinate {m}
    64.870635000000,         !- Vertex 1 Y-coordinate {m}
    12.192000000000,         !- Vertex 1 Z-coordinate {m}
    -73.118106000000,        !- Vertex 2 X-coordinate {m}
    64.870635000000,         !- Vertex 2 Y-coordinate {m}
    8.839200000000,          !- Vertex 2 Z-coordinate {m}
    -80.128506000000,        !- Vertex 3 X-coordinate {m}
    64.870635000000,         !- Vertex 3 Y-coordinate {m}
    8.839200000000,          !- Vertex 3 Z-coordinate {m}
    -80.128506000000,        !- Vertex 4 X-coordinate {m}
    64.870635000000,         !- Vertex 4 Y-coordinate {m}
    12.192000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    21828C,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    floor3restroom,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    17FAF0,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -80.128506000000,        !- Vertex 1 X-coordinate {m}
    56.945835000000,         !- Vertex 1 Y-coordinate {m}
    12.192000000000,         !- Vertex 1 Z-coordinate {m}
    -80.128506000000,        !- Vertex 2 X-coordinate {m}
    56.945835000000,         !- Vertex 2 Y-coordinate {m}
    8.839200000000,          !- Vertex 2 Z-coordinate {m}
    -73.118106000000,        !- Vertex 3 X-coordinate {m}
    56.945835000000,         !- Vertex 3 Y-coordinate {m}
    8.839200000000,          !- Vertex 3 Z-coordinate {m}
    -73.118106000000,        !- Vertex 4 X-coordinate {m}
    56.945835000000,         !- Vertex 4 Y-coordinate {m}
    12.192000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    D7C719,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    floor3restroom,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    A579C7,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -73.118106000000,        !- Vertex 1 X-coordinate {m}
    56.945835000000,         !- Vertex 1 Y-coordinate {m}
    12.192000000000,         !- Vertex 1 Z-coordinate {m}
    -73.118106000000,        !- Vertex 2 X-coordinate {m}
    56.945835000000,         !- Vertex 2 Y-coordinate {m}
    8.839200000000,          !- Vertex 2 Z-coordinate {m}
    -73.118106000000,        !- Vertex 3 X-coordinate {m}
    64.870635000000,         !- Vertex 3 Y-coordinate {m}
    8.839200000000,          !- Vertex 3 Z-coordinate {m}
    -73.118106000000,        !- Vertex 4 X-coordinate {m}
    64.870635000000,         !- Vertex 4 Y-coordinate {m}
    12.192000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    94207C,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    floor3restroom,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -80.128506000000,        !- Vertex 1 X-coordinate {m}
    64.870635000000,         !- Vertex 1 Y-coordinate {m}
    12.192000000000,         !- Vertex 1 Z-coordinate {m}
    -80.128506000000,        !- Vertex 2 X-coordinate {m}
    64.870635000000,         !- Vertex 2 Y-coordinate {m}
    8.839200000000,          !- Vertex 2 Z-coordinate {m}
    -80.128506000000,        !- Vertex 3 X-coordinate {m}
    56.945835000000,         !- Vertex 3 Y-coordinate {m}
    8.839200000000,          !- Vertex 3 Z-coordinate {m}
    -80.128506000000,        !- Vertex 4 X-coordinate {m}
    56.945835000000,         !- Vertex 4 Y-coordinate {m}
    12.192000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    F19692,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    floor3south,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    6493B3,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -36.872502000000,        !- Vertex 1 X-coordinate {m}
    -4.415304000000,         !- Vertex 1 Y-coordinate {m}
    12.192000000000,         !- Vertex 1 Z-coordinate {m}
    -36.872502000000,        !- Vertex 2 X-coordinate {m}
    -4.415304000000,         !- Vertex 2 Y-coordinate {m}
    8.839200000000,          !- Vertex 2 Z-coordinate {m}
    -36.872502000000,        !- Vertex 3 X-coordinate {m}
    -8.987304000000,         !- Vertex 3 Y-coordinate {m}
    8.839200000000,          !- Vertex 3 Z-coordinate {m}
    -36.872502000000,        !- Vertex 4 X-coordinate {m}
    -8.987304000000,         !- Vertex 4 Y-coordinate {m}
    12.192000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    35774B,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    floor3south,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F7D162,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -7.002102000000,         !- Vertex 1 X-coordinate {m}
    -4.415304000000,         !- Vertex 1 Y-coordinate {m}
    12.192000000000,         !- Vertex 1 Z-coordinate {m}
    -7.002102000000,         !- Vertex 2 X-coordinate {m}
    -4.415304000000,         !- Vertex 2 Y-coordinate {m}
    8.839200000000,          !- Vertex 2 Z-coordinate {m}
    -36.872502000000,        !- Vertex 3 X-coordinate {m}
    -4.415304000000,         !- Vertex 3 Y-coordinate {m}
    8.839200000000,          !- Vertex 3 Z-coordinate {m}
    -36.872502000000,        !- Vertex 4 X-coordinate {m}
    -4.415304000000,         !- Vertex 4 Y-coordinate {m}
    12.192000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    B26FCE,                  !- Name
    Floor,                   !- Surface Type
    Interior Floor_topside,  !- Construction Name
    floor3south,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    E83204,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    8,                       !- Number of Vertices
    -7.002102000000,         !- Vertex 1 X-coordinate {m}
    -4.415304000000,         !- Vertex 1 Y-coordinate {m}
    8.839200000000,          !- Vertex 1 Z-coordinate {m}
    -7.002102000000,         !- Vertex 2 X-coordinate {m}
    -14.778504000000,        !- Vertex 2 Y-coordinate {m}
    8.839200000000,          !- Vertex 2 Z-coordinate {m}
    -17.365302000000,        !- Vertex 3 X-coordinate {m}
    -14.778504000000,        !- Vertex 3 Y-coordinate {m}
    8.839200000000,          !- Vertex 3 Z-coordinate {m}
    -17.365302000000,        !- Vertex 4 X-coordinate {m}
    -13.762504000000,        !- Vertex 4 Y-coordinate {m}
    8.839200000000,          !- Vertex 4 Z-coordinate {m}
    -26.509302000000,        !- Vertex 5 X-coordinate {m}
    -13.762504000000,        !- Vertex 5 Y-coordinate {m}
    8.839200000000,          !- Vertex 5 Z-coordinate {m}
    -26.509302000000,        !- Vertex 6 X-coordinate {m}
    -14.778504000000,        !- Vertex 6 Y-coordinate {m}
    8.839200000000,          !- Vertex 6 Z-coordinate {m}
    -36.872502000000,        !- Vertex 7 X-coordinate {m}
    -14.778504000000,        !- Vertex 7 Y-coordinate {m}
    8.839200000000,          !- Vertex 7 Z-coordinate {m}
    -36.872502000000,        !- Vertex 8 X-coordinate {m}
    -4.415304000000,         !- Vertex 8 Y-coordinate {m}
    8.839200000000;          !- Vertex 8 Z-coordinate {m}

BuildingSurface:Detailed,
    1B4C5B,                  !- Name
    Floor,                   !- Surface Type
    Interior Ceiling,        !- Construction Name
    floor3_Plenum,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    513E63,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    109.073385000000,        !- Vertex 1 X-coordinate {m}
    11.277374000000,         !- Vertex 1 Y-coordinate {m}
    12.192000000000,         !- Vertex 1 Z-coordinate {m}
    109.073385000000,        !- Vertex 2 X-coordinate {m}
    4.876574000000,          !- Vertex 2 Y-coordinate {m}
    12.192000000000,         !- Vertex 2 Z-coordinate {m}
    102.062985000000,        !- Vertex 3 X-coordinate {m}
    4.876574000000,          !- Vertex 3 Y-coordinate {m}
    12.192000000000,         !- Vertex 3 Z-coordinate {m}
    102.062985000000,        !- Vertex 4 X-coordinate {m}
    11.277374000000,         !- Vertex 4 Y-coordinate {m}
    12.192000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    96FF10,                  !- Name
    Floor,                   !- Surface Type
    Interior Ceiling,        !- Construction Name
    floor3_Plenum,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    5D4B42,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    109.073385000000,        !- Vertex 1 X-coordinate {m}
    4.876574000000,          !- Vertex 1 Y-coordinate {m}
    12.192000000000,         !- Vertex 1 Z-coordinate {m}
    109.073385000000,        !- Vertex 2 X-coordinate {m}
    -3.962626000000,         !- Vertex 2 Y-coordinate {m}
    12.192000000000,         !- Vertex 2 Z-coordinate {m}
    102.062985000000,        !- Vertex 3 X-coordinate {m}
    -3.962626000000,         !- Vertex 3 Y-coordinate {m}
    12.192000000000,         !- Vertex 3 Z-coordinate {m}
    102.062985000000,        !- Vertex 4 X-coordinate {m}
    4.876574000000,          !- Vertex 4 Y-coordinate {m}
    12.192000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    DE7880,                  !- Name
    Floor,                   !- Surface Type
    Interior Ceiling,        !- Construction Name
    floor3_Plenum,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    885347,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    8,                       !- Number of Vertices
    102.062985000000,        !- Vertex 1 X-coordinate {m}
    0.609374000000,          !- Vertex 1 Y-coordinate {m}
    12.192000000000,         !- Vertex 1 Z-coordinate {m}
    102.062985000000,        !- Vertex 2 X-coordinate {m}
    -9.753826000000,         !- Vertex 2 Y-coordinate {m}
    12.192000000000,         !- Vertex 2 Z-coordinate {m}
    91.699785000000,         !- Vertex 3 X-coordinate {m}
    -9.753826000000,         !- Vertex 3 Y-coordinate {m}
    12.192000000000,         !- Vertex 3 Z-coordinate {m}
    91.699785000000,         !- Vertex 4 X-coordinate {m}
    -8.737826000000,         !- Vertex 4 Y-coordinate {m}
    12.192000000000,         !- Vertex 4 Z-coordinate {m}
    82.555785000000,         !- Vertex 5 X-coordinate {m}
    -8.737826000000,         !- Vertex 5 Y-coordinate {m}
    12.192000000000,         !- Vertex 5 Z-coordinate {m}
    82.555785000000,         !- Vertex 6 X-coordinate {m}
    -9.753826000000,         !- Vertex 6 Y-coordinate {m}
    12.192000000000,         !- Vertex 6 Z-coordinate {m}
    72.192585000000,         !- Vertex 7 X-coordinate {m}
    -9.753826000000,         !- Vertex 7 Y-coordinate {m}
    12.192000000000,         !- Vertex 7 Z-coordinate {m}
    72.192585000000,         !- Vertex 8 X-coordinate {m}
    0.609374000000,          !- Vertex 8 Y-coordinate {m}
    12.192000000000;         !- Vertex 8 Z-coordinate {m}

BuildingSurface:Detailed,
    930F22,                  !- Name
    Floor,                   !- Surface Type
    Interior Ceiling,        !- Construction Name
    floor3_Plenum,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    529C09,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    72.192585000000,         !- Vertex 1 X-coordinate {m}
    0.609374000000,          !- Vertex 1 Y-coordinate {m}
    12.192000000000,         !- Vertex 1 Z-coordinate {m}
    72.192585000000,         !- Vertex 2 X-coordinate {m}
    -3.962626000000,         !- Vertex 2 Y-coordinate {m}
    12.192000000000,         !- Vertex 2 Z-coordinate {m}
    65.182185000000,         !- Vertex 3 X-coordinate {m}
    -3.962626000000,         !- Vertex 3 Y-coordinate {m}
    12.192000000000,         !- Vertex 3 Z-coordinate {m}
    65.182185000000,         !- Vertex 4 X-coordinate {m}
    0.609374000000,          !- Vertex 4 Y-coordinate {m}
    12.192000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    9338B7,                  !- Name
    Floor,                   !- Surface Type
    Interior Ceiling,        !- Construction Name
    floor3_Plenum,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    8E021F,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    102.062985000000,        !- Vertex 1 X-coordinate {m}
    3.352574000000,          !- Vertex 1 Y-coordinate {m}
    12.192000000000,         !- Vertex 1 Z-coordinate {m}
    102.062985000000,        !- Vertex 2 X-coordinate {m}
    0.609374000000,          !- Vertex 2 Y-coordinate {m}
    12.192000000000,         !- Vertex 2 Z-coordinate {m}
    65.182185000000,         !- Vertex 3 X-coordinate {m}
    0.609374000000,          !- Vertex 3 Y-coordinate {m}
    12.192000000000,         !- Vertex 3 Z-coordinate {m}
    65.182185000000,         !- Vertex 4 X-coordinate {m}
    3.352574000000,          !- Vertex 4 Y-coordinate {m}
    12.192000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    52C7A2,                  !- Name
    Floor,                   !- Surface Type
    Interior Ceiling,        !- Construction Name
    floor3_Plenum,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    4987D1,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    8,                       !- Number of Vertices
    102.062985000000,        !- Vertex 1 X-coordinate {m}
    14.325374000000,         !- Vertex 1 Y-coordinate {m}
    12.192000000000,         !- Vertex 1 Z-coordinate {m}
    102.062985000000,        !- Vertex 2 X-coordinate {m}
    3.352574000000,          !- Vertex 2 Y-coordinate {m}
    12.192000000000,         !- Vertex 2 Z-coordinate {m}
    72.192585000000,         !- Vertex 3 X-coordinate {m}
    3.352574000000,          !- Vertex 3 Y-coordinate {m}
    12.192000000000,         !- Vertex 3 Z-coordinate {m}
    72.192585000000,         !- Vertex 4 X-coordinate {m}
    14.325374000000,         !- Vertex 4 Y-coordinate {m}
    12.192000000000,         !- Vertex 4 Z-coordinate {m}
    82.555785000000,         !- Vertex 5 X-coordinate {m}
    14.325374000000,         !- Vertex 5 Y-coordinate {m}
    12.192000000000,         !- Vertex 5 Z-coordinate {m}
    82.555785000000,         !- Vertex 6 X-coordinate {m}
    13.207774000000,         !- Vertex 6 Y-coordinate {m}
    12.192000000000,         !- Vertex 6 Z-coordinate {m}
    91.699785000000,         !- Vertex 7 X-coordinate {m}
    13.207774000000,         !- Vertex 7 Y-coordinate {m}
    12.192000000000,         !- Vertex 7 Z-coordinate {m}
    91.699785000000,         !- Vertex 8 X-coordinate {m}
    14.325374000000,         !- Vertex 8 Y-coordinate {m}
    12.192000000000;         !- Vertex 8 Z-coordinate {m}

BuildingSurface:Detailed,
    6AD370,                  !- Name
    Ceiling,                 !- Surface Type
    Interior Floor_underside,!- Construction Name
    floor3_Plenum,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    64525C,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    65.182185000000,         !- Vertex 1 X-coordinate {m}
    0.609374000000,          !- Vertex 1 Y-coordinate {m}
    13.106400000000,         !- Vertex 1 Z-coordinate {m}
    65.182185000000,         !- Vertex 2 X-coordinate {m}
    -3.962626000000,         !- Vertex 2 Y-coordinate {m}
    13.106400000000,         !- Vertex 2 Z-coordinate {m}
    72.192585000000,         !- Vertex 3 X-coordinate {m}
    -3.962626000000,         !- Vertex 3 Y-coordinate {m}
    13.106400000000,         !- Vertex 3 Z-coordinate {m}
    72.192585000000,         !- Vertex 4 X-coordinate {m}
    0.609374000000,          !- Vertex 4 Y-coordinate {m}
    13.106400000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    FBCF78,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    floor3_Plenum,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    102.062985000000,        !- Vertex 1 X-coordinate {m}
    -3.962626000000,         !- Vertex 1 Y-coordinate {m}
    13.106400000000,         !- Vertex 1 Z-coordinate {m}
    102.062985000000,        !- Vertex 2 X-coordinate {m}
    -3.962626000000,         !- Vertex 2 Y-coordinate {m}
    12.192000000000,         !- Vertex 2 Z-coordinate {m}
    102.062985000000,        !- Vertex 3 X-coordinate {m}
    11.277374000000,         !- Vertex 3 Y-coordinate {m}
    12.192000000000,         !- Vertex 3 Z-coordinate {m}
    102.062985000000,        !- Vertex 4 X-coordinate {m}
    11.277374000000,         !- Vertex 4 Y-coordinate {m}
    13.106400000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    C67D7E,                  !- Name
    Ceiling,                 !- Surface Type
    Interior Floor_underside,!- Construction Name
    floor3_Plenum,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C12285,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    102.062985000000,        !- Vertex 1 X-coordinate {m}
    4.876574000000,          !- Vertex 1 Y-coordinate {m}
    13.106400000000,         !- Vertex 1 Z-coordinate {m}
    102.062985000000,        !- Vertex 2 X-coordinate {m}
    -3.962626000000,         !- Vertex 2 Y-coordinate {m}
    13.106400000000,         !- Vertex 2 Z-coordinate {m}
    109.073385000000,        !- Vertex 3 X-coordinate {m}
    -3.962626000000,         !- Vertex 3 Y-coordinate {m}
    13.106400000000,         !- Vertex 3 Z-coordinate {m}
    109.073385000000,        !- Vertex 4 X-coordinate {m}
    4.876574000000,          !- Vertex 4 Y-coordinate {m}
    13.106400000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    571307,                  !- Name
    Ceiling,                 !- Surface Type
    Interior Floor_underside,!- Construction Name
    floor3_Plenum,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    D8963B,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    65.182185000000,         !- Vertex 1 X-coordinate {m}
    11.277374000000,         !- Vertex 1 Y-coordinate {m}
    13.106400000000,         !- Vertex 1 Z-coordinate {m}
    65.182185000000,         !- Vertex 2 X-coordinate {m}
    3.352574000000,          !- Vertex 2 Y-coordinate {m}
    13.106400000000,         !- Vertex 2 Z-coordinate {m}
    72.192585000000,         !- Vertex 3 X-coordinate {m}
    3.352574000000,          !- Vertex 3 Y-coordinate {m}
    13.106400000000,         !- Vertex 3 Z-coordinate {m}
    72.192585000000,         !- Vertex 4 X-coordinate {m}
    11.277374000000,         !- Vertex 4 Y-coordinate {m}
    13.106400000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    638424,                  !- Name
    Ceiling,                 !- Surface Type
    Interior Floor_underside,!- Construction Name
    floor3_Plenum,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    7D22FD,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    65.182185000000,         !- Vertex 1 X-coordinate {m}
    3.352574000000,          !- Vertex 1 Y-coordinate {m}
    13.106400000000,         !- Vertex 1 Z-coordinate {m}
    65.182185000000,         !- Vertex 2 X-coordinate {m}
    0.609374000000,          !- Vertex 2 Y-coordinate {m}
    13.106400000000,         !- Vertex 2 Z-coordinate {m}
    102.062985000000,        !- Vertex 3 X-coordinate {m}
    0.609374000000,          !- Vertex 3 Y-coordinate {m}
    13.106400000000,         !- Vertex 3 Z-coordinate {m}
    102.062985000000,        !- Vertex 4 X-coordinate {m}
    3.352574000000,          !- Vertex 4 Y-coordinate {m}
    13.106400000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    A5EF2E,                  !- Name
    Ceiling,                 !- Surface Type
    Interior Floor_underside,!- Construction Name
    floor3_Plenum,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    11EF4E,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    8,                       !- Number of Vertices
    72.192585000000,         !- Vertex 1 X-coordinate {m}
    0.609374000000,          !- Vertex 1 Y-coordinate {m}
    13.106400000000,         !- Vertex 1 Z-coordinate {m}
    72.192585000000,         !- Vertex 2 X-coordinate {m}
    -9.753826000000,         !- Vertex 2 Y-coordinate {m}
    13.106400000000,         !- Vertex 2 Z-coordinate {m}
    82.555785000000,         !- Vertex 3 X-coordinate {m}
    -9.753826000000,         !- Vertex 3 Y-coordinate {m}
    13.106400000000,         !- Vertex 3 Z-coordinate {m}
    82.555785000000,         !- Vertex 4 X-coordinate {m}
    -8.737826000000,         !- Vertex 4 Y-coordinate {m}
    13.106400000000,         !- Vertex 4 Z-coordinate {m}
    91.699785000000,         !- Vertex 5 X-coordinate {m}
    -8.737826000000,         !- Vertex 5 Y-coordinate {m}
    13.106400000000,         !- Vertex 5 Z-coordinate {m}
    91.699785000000,         !- Vertex 6 X-coordinate {m}
    -9.753826000000,         !- Vertex 6 Y-coordinate {m}
    13.106400000000,         !- Vertex 6 Z-coordinate {m}
    102.062985000000,        !- Vertex 7 X-coordinate {m}
    -9.753826000000,         !- Vertex 7 Y-coordinate {m}
    13.106400000000,         !- Vertex 7 Z-coordinate {m}
    102.062985000000,        !- Vertex 8 X-coordinate {m}
    0.609374000000,          !- Vertex 8 Y-coordinate {m}
    13.106400000000;         !- Vertex 8 Z-coordinate {m}

BuildingSurface:Detailed,
    BBC9A4,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    floor4east,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    71D9BA,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -9.592433000000,         !- Vertex 1 X-coordinate {m}
    3.138088000000,          !- Vertex 1 Y-coordinate {m}
    16.459200000000,         !- Vertex 1 Z-coordinate {m}
    -9.592433000000,         !- Vertex 2 X-coordinate {m}
    3.138088000000,          !- Vertex 2 Y-coordinate {m}
    13.106400000000,         !- Vertex 2 Z-coordinate {m}
    -9.592433000000,         !- Vertex 3 X-coordinate {m}
    1.614088000000,          !- Vertex 3 Y-coordinate {m}
    13.106400000000,         !- Vertex 3 Z-coordinate {m}
    -9.592433000000,         !- Vertex 4 X-coordinate {m}
    1.614088000000,          !- Vertex 4 Y-coordinate {m}
    16.459200000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    3FBE44,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    floor4east,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    A3BDDA,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -9.592433000000,         !- Vertex 1 X-coordinate {m}
    1.614088000000,          !- Vertex 1 Y-coordinate {m}
    16.459200000000,         !- Vertex 1 Z-coordinate {m}
    -9.592433000000,         !- Vertex 2 X-coordinate {m}
    1.614088000000,          !- Vertex 2 Y-coordinate {m}
    13.106400000000,         !- Vertex 2 Z-coordinate {m}
    -9.592433000000,         !- Vertex 3 X-coordinate {m}
    -1.129112000000,         !- Vertex 3 Y-coordinate {m}
    13.106400000000,         !- Vertex 3 Z-coordinate {m}
    -9.592433000000,         !- Vertex 4 X-coordinate {m}
    -1.129112000000,         !- Vertex 4 Y-coordinate {m}
    16.459200000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    137C43,                  !- Name
    Floor,                   !- Surface Type
    Interior Floor_topside,  !- Construction Name
    floor4east_stairwell,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    973870,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -73.227246000000,        !- Vertex 1 X-coordinate {m}
    -11.013718000000,        !- Vertex 1 Y-coordinate {m}
    13.106400000000,         !- Vertex 1 Z-coordinate {m}
    -73.227246000000,        !- Vertex 2 X-coordinate {m}
    -17.414518000000,        !- Vertex 2 Y-coordinate {m}
    13.106400000000,         !- Vertex 2 Z-coordinate {m}
    -80.237646000000,        !- Vertex 3 X-coordinate {m}
    -17.414518000000,        !- Vertex 3 Y-coordinate {m}
    13.106400000000,         !- Vertex 3 Z-coordinate {m}
    -80.237646000000,        !- Vertex 4 X-coordinate {m}
    -11.013718000000,        !- Vertex 4 Y-coordinate {m}
    13.106400000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    FD24F7,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    floor4east_stairwell,    !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -73.227246000000,        !- Vertex 1 X-coordinate {m}
    -11.013718000000,        !- Vertex 1 Y-coordinate {m}
    16.459200000000,         !- Vertex 1 Z-coordinate {m}
    -73.227246000000,        !- Vertex 2 X-coordinate {m}
    -11.013718000000,        !- Vertex 2 Y-coordinate {m}
    13.106400000000,         !- Vertex 2 Z-coordinate {m}
    -80.237646000000,        !- Vertex 3 X-coordinate {m}
    -11.013718000000,        !- Vertex 3 Y-coordinate {m}
    13.106400000000,         !- Vertex 3 Z-coordinate {m}
    -80.237646000000,        !- Vertex 4 X-coordinate {m}
    -11.013718000000,        !- Vertex 4 Y-coordinate {m}
    16.459200000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    B5A893,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    floor4east_stairwell,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    floor4east_N_wall,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -80.237646000000,        !- Vertex 1 X-coordinate {m}
    -17.414518000000,        !- Vertex 1 Y-coordinate {m}
    16.459200000000,         !- Vertex 1 Z-coordinate {m}
    -80.237646000000,        !- Vertex 2 X-coordinate {m}
    -17.414518000000,        !- Vertex 2 Y-coordinate {m}
    13.106400000000,         !- Vertex 2 Z-coordinate {m}
    -73.227246000000,        !- Vertex 3 X-coordinate {m}
    -17.414518000000,        !- Vertex 3 Y-coordinate {m}
    13.106400000000,         !- Vertex 3 Z-coordinate {m}
    -73.227246000000,        !- Vertex 4 X-coordinate {m}
    -17.414518000000,        !- Vertex 4 Y-coordinate {m}
    16.459200000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    B617D0,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    floor4east_stairwell,    !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -73.227246000000,        !- Vertex 1 X-coordinate {m}
    -17.414518000000,        !- Vertex 1 Y-coordinate {m}
    16.459200000000,         !- Vertex 1 Z-coordinate {m}
    -73.227246000000,        !- Vertex 2 X-coordinate {m}
    -17.414518000000,        !- Vertex 2 Y-coordinate {m}
    13.106400000000,         !- Vertex 2 Z-coordinate {m}
    -73.227246000000,        !- Vertex 3 X-coordinate {m}
    -11.013718000000,        !- Vertex 3 Y-coordinate {m}
    13.106400000000,         !- Vertex 3 Z-coordinate {m}
    -73.227246000000,        !- Vertex 4 X-coordinate {m}
    -11.013718000000,        !- Vertex 4 Y-coordinate {m}
    16.459200000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    A91ABB,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    floor4east_stairwell,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F4172E,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -80.237646000000,        !- Vertex 1 X-coordinate {m}
    -11.013718000000,        !- Vertex 1 Y-coordinate {m}
    16.459200000000,         !- Vertex 1 Z-coordinate {m}
    -80.237646000000,        !- Vertex 2 X-coordinate {m}
    -11.013718000000,        !- Vertex 2 Y-coordinate {m}
    13.106400000000,         !- Vertex 2 Z-coordinate {m}
    -80.237646000000,        !- Vertex 3 X-coordinate {m}
    -17.414518000000,        !- Vertex 3 Y-coordinate {m}
    13.106400000000,         !- Vertex 3 Z-coordinate {m}
    -80.237646000000,        !- Vertex 4 X-coordinate {m}
    -17.414518000000,        !- Vertex 4 Y-coordinate {m}
    16.459200000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    537B93,                  !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    floor4east_stairwell,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    A9ED0E,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -80.237646000000,        !- Vertex 1 X-coordinate {m}
    -11.013718000000,        !- Vertex 1 Y-coordinate {m}
    16.459200000000,         !- Vertex 1 Z-coordinate {m}
    -80.237646000000,        !- Vertex 2 X-coordinate {m}
    -17.414518000000,        !- Vertex 2 Y-coordinate {m}
    16.459200000000,         !- Vertex 2 Z-coordinate {m}
    -73.227246000000,        !- Vertex 3 X-coordinate {m}
    -17.414518000000,        !- Vertex 3 Y-coordinate {m}
    16.459200000000,         !- Vertex 3 Z-coordinate {m}
    -73.227246000000,        !- Vertex 4 X-coordinate {m}
    -11.013718000000,        !- Vertex 4 Y-coordinate {m}
    16.459200000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    71D9BA,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    floor4north,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    BBC9A4,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    18.714924000000,         !- Vertex 1 X-coordinate {m}
    2.948769000000,          !- Vertex 1 Y-coordinate {m}
    16.459200000000,         !- Vertex 1 Z-coordinate {m}
    18.714924000000,         !- Vertex 2 X-coordinate {m}
    2.948769000000,          !- Vertex 2 Y-coordinate {m}
    13.106400000000,         !- Vertex 2 Z-coordinate {m}
    18.714924000000,         !- Vertex 3 X-coordinate {m}
    4.472769000000,          !- Vertex 3 Y-coordinate {m}
    13.106400000000,         !- Vertex 3 Z-coordinate {m}
    18.714924000000,         !- Vertex 4 X-coordinate {m}
    4.472769000000,          !- Vertex 4 Y-coordinate {m}
    16.459200000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    E64053,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    floor4corridor,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    flloor4west_N_wall,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -42.758380000000,        !- Vertex 1 X-coordinate {m}
    -30.044096000000,        !- Vertex 1 Y-coordinate {m}
    16.459200000000,         !- Vertex 1 Z-coordinate {m}
    -42.758380000000,        !- Vertex 2 X-coordinate {m}
    -30.044096000000,        !- Vertex 2 Y-coordinate {m}
    13.106400000000,         !- Vertex 2 Z-coordinate {m}
    -35.747980000000,        !- Vertex 3 X-coordinate {m}
    -30.044096000000,        !- Vertex 3 Y-coordinate {m}
    13.106400000000,         !- Vertex 3 Z-coordinate {m}
    -35.747980000000,        !- Vertex 4 X-coordinate {m}
    -30.044096000000,        !- Vertex 4 Y-coordinate {m}
    16.459200000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    988498,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    floor4corridor,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1E09FF,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -27.213580000000,        !- Vertex 1 X-coordinate {m}
    -27.300896000000,        !- Vertex 1 Y-coordinate {m}
    16.459200000000,         !- Vertex 1 Z-coordinate {m}
    -27.213580000000,        !- Vertex 2 X-coordinate {m}
    -27.300896000000,        !- Vertex 2 Y-coordinate {m}
    13.106400000000,         !- Vertex 2 Z-coordinate {m}
    -35.747980000000,        !- Vertex 3 X-coordinate {m}
    -27.300896000000,        !- Vertex 3 Y-coordinate {m}
    13.106400000000,         !- Vertex 3 Z-coordinate {m}
    -35.747980000000,        !- Vertex 4 X-coordinate {m}
    -27.300896000000,        !- Vertex 4 Y-coordinate {m}
    16.459200000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    D8963B,                  !- Name
    Floor,                   !- Surface Type
    Interior Floor_topside,  !- Construction Name
    floor4restroom,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    571307,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -63.377365000000,        !- Vertex 1 X-coordinate {m}
    18.930597000000,         !- Vertex 1 Y-coordinate {m}
    13.106400000000,         !- Vertex 1 Z-coordinate {m}
    -63.377365000000,        !- Vertex 2 X-coordinate {m}
    11.005797000000,         !- Vertex 2 Y-coordinate {m}
    13.106400000000,         !- Vertex 2 Z-coordinate {m}
    -70.387765000000,        !- Vertex 3 X-coordinate {m}
    11.005797000000,         !- Vertex 3 Y-coordinate {m}
    13.106400000000,         !- Vertex 3 Z-coordinate {m}
    -70.387765000000,        !- Vertex 4 X-coordinate {m}
    18.930597000000,         !- Vertex 4 Y-coordinate {m}
    13.106400000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    ADC962,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    floor4restroom,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    46B7FF,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -63.377365000000,        !- Vertex 1 X-coordinate {m}
    11.005797000000,         !- Vertex 1 Y-coordinate {m}
    16.459200000000,         !- Vertex 1 Z-coordinate {m}
    -63.377365000000,        !- Vertex 2 X-coordinate {m}
    11.005797000000,         !- Vertex 2 Y-coordinate {m}
    13.106400000000,         !- Vertex 2 Z-coordinate {m}
    -63.377365000000,        !- Vertex 3 X-coordinate {m}
    18.930597000000,         !- Vertex 3 Y-coordinate {m}
    13.106400000000,         !- Vertex 3 Z-coordinate {m}
    -63.377365000000,        !- Vertex 4 X-coordinate {m}
    18.930597000000,         !- Vertex 4 Y-coordinate {m}
    16.459200000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    A2C97E,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    floor4restroom,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    190F94,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -70.387765000000,        !- Vertex 1 X-coordinate {m}
    11.005797000000,         !- Vertex 1 Y-coordinate {m}
    16.459200000000,         !- Vertex 1 Z-coordinate {m}
    -70.387765000000,        !- Vertex 2 X-coordinate {m}
    11.005797000000,         !- Vertex 2 Y-coordinate {m}
    13.106400000000,         !- Vertex 2 Z-coordinate {m}
    -63.377365000000,        !- Vertex 3 X-coordinate {m}
    11.005797000000,         !- Vertex 3 Y-coordinate {m}
    13.106400000000,         !- Vertex 3 Z-coordinate {m}
    -63.377365000000,        !- Vertex 4 X-coordinate {m}
    11.005797000000,         !- Vertex 4 Y-coordinate {m}
    16.459200000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    328996,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    floor4restroom,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -63.377365000000,        !- Vertex 1 X-coordinate {m}
    18.930597000000,         !- Vertex 1 Y-coordinate {m}
    16.459200000000,         !- Vertex 1 Z-coordinate {m}
    -63.377365000000,        !- Vertex 2 X-coordinate {m}
    18.930597000000,         !- Vertex 2 Y-coordinate {m}
    13.106400000000,         !- Vertex 2 Z-coordinate {m}
    -70.387765000000,        !- Vertex 3 X-coordinate {m}
    18.930597000000,         !- Vertex 3 Y-coordinate {m}
    13.106400000000,         !- Vertex 3 Z-coordinate {m}
    -70.387765000000,        !- Vertex 4 X-coordinate {m}
    18.930597000000,         !- Vertex 4 Y-coordinate {m}
    16.459200000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    30C86B,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    floor4restroom,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -70.387765000000,        !- Vertex 1 X-coordinate {m}
    18.930597000000,         !- Vertex 1 Y-coordinate {m}
    16.459200000000,         !- Vertex 1 Z-coordinate {m}
    -70.387765000000,        !- Vertex 2 X-coordinate {m}
    18.930597000000,         !- Vertex 2 Y-coordinate {m}
    13.106400000000,         !- Vertex 2 Z-coordinate {m}
    -70.387765000000,        !- Vertex 3 X-coordinate {m}
    11.005797000000,         !- Vertex 3 Y-coordinate {m}
    13.106400000000,         !- Vertex 3 Z-coordinate {m}
    -70.387765000000,        !- Vertex 4 X-coordinate {m}
    11.005797000000,         !- Vertex 4 Y-coordinate {m}
    16.459200000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    D600A1,                  !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    floor4restroom,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    7868E2,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -70.387765000000,        !- Vertex 1 X-coordinate {m}
    18.930597000000,         !- Vertex 1 Y-coordinate {m}
    16.459200000000,         !- Vertex 1 Z-coordinate {m}
    -70.387765000000,        !- Vertex 2 X-coordinate {m}
    11.005797000000,         !- Vertex 2 Y-coordinate {m}
    16.459200000000,         !- Vertex 2 Z-coordinate {m}
    -63.377365000000,        !- Vertex 3 X-coordinate {m}
    11.005797000000,         !- Vertex 3 Y-coordinate {m}
    16.459200000000,         !- Vertex 3 Z-coordinate {m}
    -63.377365000000,        !- Vertex 4 X-coordinate {m}
    18.930597000000,         !- Vertex 4 Y-coordinate {m}
    16.459200000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    417E6F,                  !- Name
    Floor,                   !- Surface Type
    Interior Ceiling,        !- Construction Name
    floor1_Plenum,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    853067,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    8,                       !- Number of Vertices
    102.062985000000,        !- Vertex 1 X-coordinate {m}
    14.325374000000,         !- Vertex 1 Y-coordinate {m}
    3.657600000000,          !- Vertex 1 Z-coordinate {m}
    102.062985000000,        !- Vertex 2 X-coordinate {m}
    3.352574000000,          !- Vertex 2 Y-coordinate {m}
    3.657600000000,          !- Vertex 2 Z-coordinate {m}
    72.192585000000,         !- Vertex 3 X-coordinate {m}
    3.352574000000,          !- Vertex 3 Y-coordinate {m}
    3.657600000000,          !- Vertex 3 Z-coordinate {m}
    72.192585000000,         !- Vertex 4 X-coordinate {m}
    14.325374000000,         !- Vertex 4 Y-coordinate {m}
    3.657600000000,          !- Vertex 4 Z-coordinate {m}
    82.555785000000,         !- Vertex 5 X-coordinate {m}
    14.325374000000,         !- Vertex 5 Y-coordinate {m}
    3.657600000000,          !- Vertex 5 Z-coordinate {m}
    82.555785000000,         !- Vertex 6 X-coordinate {m}
    13.207774000000,         !- Vertex 6 Y-coordinate {m}
    3.657600000000,          !- Vertex 6 Z-coordinate {m}
    91.699785000000,         !- Vertex 7 X-coordinate {m}
    13.207774000000,         !- Vertex 7 Y-coordinate {m}
    3.657600000000,          !- Vertex 7 Z-coordinate {m}
    91.699785000000,         !- Vertex 8 X-coordinate {m}
    14.325374000000,         !- Vertex 8 Y-coordinate {m}
    3.657600000000;          !- Vertex 8 Z-coordinate {m}

BuildingSurface:Detailed,
    7868E2,                  !- Name
    Floor,                   !- Surface Type
    Interior Ceiling,        !- Construction Name
    floor4_Plenum,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    D600A1,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    72.192585000000,         !- Vertex 1 X-coordinate {m}
    11.277374000000,         !- Vertex 1 Y-coordinate {m}
    16.459200000000,         !- Vertex 1 Z-coordinate {m}
    72.192585000000,         !- Vertex 2 X-coordinate {m}
    3.352574000000,          !- Vertex 2 Y-coordinate {m}
    16.459200000000,         !- Vertex 2 Z-coordinate {m}
    65.182185000000,         !- Vertex 3 X-coordinate {m}
    3.352574000000,          !- Vertex 3 Y-coordinate {m}
    16.459200000000,         !- Vertex 3 Z-coordinate {m}
    65.182185000000,         !- Vertex 4 X-coordinate {m}
    11.277374000000,         !- Vertex 4 Y-coordinate {m}
    16.459200000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    B50179,                  !- Name
    Floor,                   !- Surface Type
    Interior Ceiling,        !- Construction Name
    floor4_Plenum,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    B25DCF,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    102.062985000000,        !- Vertex 1 X-coordinate {m}
    3.352574000000,          !- Vertex 1 Y-coordinate {m}
    16.459200000000,         !- Vertex 1 Z-coordinate {m}
    102.062985000000,        !- Vertex 2 X-coordinate {m}
    0.609374000000,          !- Vertex 2 Y-coordinate {m}
    16.459200000000,         !- Vertex 2 Z-coordinate {m}
    65.182185000000,         !- Vertex 3 X-coordinate {m}
    0.609374000000,          !- Vertex 3 Y-coordinate {m}
    16.459200000000,         !- Vertex 3 Z-coordinate {m}
    65.182185000000,         !- Vertex 4 X-coordinate {m}
    3.352574000000,          !- Vertex 4 Y-coordinate {m}
    16.459200000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    CB1BAF,                  !- Name
    Floor,                   !- Surface Type
    Interior Ceiling,        !- Construction Name
    floor4_Plenum,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    7E256F,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    72.192585000000,         !- Vertex 1 X-coordinate {m}
    0.609374000000,          !- Vertex 1 Y-coordinate {m}
    16.459200000000,         !- Vertex 1 Z-coordinate {m}
    72.192585000000,         !- Vertex 2 X-coordinate {m}
    -3.962626000000,         !- Vertex 2 Y-coordinate {m}
    16.459200000000,         !- Vertex 2 Z-coordinate {m}
    65.182185000000,         !- Vertex 3 X-coordinate {m}
    -3.962626000000,         !- Vertex 3 Y-coordinate {m}
    16.459200000000,         !- Vertex 3 Z-coordinate {m}
    65.182185000000,         !- Vertex 4 X-coordinate {m}
    0.609374000000,          !- Vertex 4 Y-coordinate {m}
    16.459200000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    A9ED0E,                  !- Name
    Floor,                   !- Surface Type
    Interior Ceiling,        !- Construction Name
    floor4_Plenum,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    537B93,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    109.073385000000,        !- Vertex 1 X-coordinate {m}
    11.277374000000,         !- Vertex 1 Y-coordinate {m}
    16.459200000000,         !- Vertex 1 Z-coordinate {m}
    109.073385000000,        !- Vertex 2 X-coordinate {m}
    4.876574000000,          !- Vertex 2 Y-coordinate {m}
    16.459200000000,         !- Vertex 2 Z-coordinate {m}
    102.062985000000,        !- Vertex 3 X-coordinate {m}
    4.876574000000,          !- Vertex 3 Y-coordinate {m}
    16.459200000000,         !- Vertex 3 Z-coordinate {m}
    102.062985000000,        !- Vertex 4 X-coordinate {m}
    11.277374000000,         !- Vertex 4 Y-coordinate {m}
    16.459200000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    68A639,                  !- Name
    Floor,                   !- Surface Type
    Interior Ceiling,        !- Construction Name
    floor4_Plenum,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    55172C,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    109.073385000000,        !- Vertex 1 X-coordinate {m}
    4.876574000000,          !- Vertex 1 Y-coordinate {m}
    16.459200000000,         !- Vertex 1 Z-coordinate {m}
    109.073385000000,        !- Vertex 2 X-coordinate {m}
    -3.962626000000,         !- Vertex 2 Y-coordinate {m}
    16.459200000000,         !- Vertex 2 Z-coordinate {m}
    102.062985000000,        !- Vertex 3 X-coordinate {m}
    -3.962626000000,         !- Vertex 3 Y-coordinate {m}
    16.459200000000,         !- Vertex 3 Z-coordinate {m}
    102.062985000000,        !- Vertex 4 X-coordinate {m}
    4.876574000000,          !- Vertex 4 Y-coordinate {m}
    16.459200000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    602C02,                  !- Name
    Floor,                   !- Surface Type
    Interior Ceiling,        !- Construction Name
    floor4_Plenum,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    637F16,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    8,                       !- Number of Vertices
    102.062985000000,        !- Vertex 1 X-coordinate {m}
    0.609374000000,          !- Vertex 1 Y-coordinate {m}
    16.459200000000,         !- Vertex 1 Z-coordinate {m}
    102.062985000000,        !- Vertex 2 X-coordinate {m}
    -9.753826000000,         !- Vertex 2 Y-coordinate {m}
    16.459200000000,         !- Vertex 2 Z-coordinate {m}
    91.699785000001,         !- Vertex 3 X-coordinate {m}
    -9.753826000000,         !- Vertex 3 Y-coordinate {m}
    16.459200000000,         !- Vertex 3 Z-coordinate {m}
    91.699785000000,         !- Vertex 4 X-coordinate {m}
    -8.737826000000,         !- Vertex 4 Y-coordinate {m}
    16.459200000000,         !- Vertex 4 Z-coordinate {m}
    82.555785000000,         !- Vertex 5 X-coordinate {m}
    -8.737826000000,         !- Vertex 5 Y-coordinate {m}
    16.459200000000,         !- Vertex 5 Z-coordinate {m}
    82.555785000001,         !- Vertex 6 X-coordinate {m}
    -9.753826000000,         !- Vertex 6 Y-coordinate {m}
    16.459200000000,         !- Vertex 6 Z-coordinate {m}
    72.192585000000,         !- Vertex 7 X-coordinate {m}
    -9.753826000000,         !- Vertex 7 Y-coordinate {m}
    16.459200000000,         !- Vertex 7 Z-coordinate {m}
    72.192585000000,         !- Vertex 8 X-coordinate {m}
    0.609374000000,          !- Vertex 8 Y-coordinate {m}
    16.459200000000;         !- Vertex 8 Z-coordinate {m}

BuildingSurface:Detailed,
    BD35C8,                  !- Name
    Floor,                   !- Surface Type
    Interior Ceiling,        !- Construction Name
    floor4_Plenum,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    3B2DE9,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    102.062985000000,        !- Vertex 1 X-coordinate {m}
    13.207774000000,         !- Vertex 1 Y-coordinate {m}
    16.459200000000,         !- Vertex 1 Z-coordinate {m}
    102.062985000000,        !- Vertex 2 X-coordinate {m}
    3.352574000000,          !- Vertex 2 Y-coordinate {m}
    16.459200000000,         !- Vertex 2 Z-coordinate {m}
    72.192585000000,         !- Vertex 3 X-coordinate {m}
    3.352574000000,          !- Vertex 3 Y-coordinate {m}
    16.459200000000,         !- Vertex 3 Z-coordinate {m}
    72.192585000000,         !- Vertex 4 X-coordinate {m}
    13.207774000000,         !- Vertex 4 Y-coordinate {m}
    16.459200000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    9574B8,                  !- Name
    Floor,                   !- Surface Type
    Interior Ceiling,        !- Construction Name
    floor4_Plenum,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    6C6D3C,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    86.822985000000,         !- Vertex 1 X-coordinate {m}
    6.400574000000,          !- Vertex 1 Y-coordinate {m}
    16.459200000000,         !- Vertex 1 Z-coordinate {m}
    86.822985000000,         !- Vertex 2 X-coordinate {m}
    3.352574000000,          !- Vertex 2 Y-coordinate {m}
    16.459200000000,         !- Vertex 2 Z-coordinate {m}
    80.726985000000,         !- Vertex 3 X-coordinate {m}
    3.352574000000,          !- Vertex 3 Y-coordinate {m}
    16.459200000000,         !- Vertex 3 Z-coordinate {m}
    80.726985000000,         !- Vertex 4 X-coordinate {m}
    6.400574000000,          !- Vertex 4 Y-coordinate {m}
    16.459200000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    9A2E6A,                  !- Name
    Ceiling,                 !- Surface Type
    Interior Floor_underside,!- Construction Name
    floor3_Plenum,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    79FBB2,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    72.192585000000,         !- Vertex 1 X-coordinate {m}
    13.207774000000,         !- Vertex 1 Y-coordinate {m}
    13.106400000000,         !- Vertex 1 Z-coordinate {m}
    72.192585000000,         !- Vertex 2 X-coordinate {m}
    3.352574000000,          !- Vertex 2 Y-coordinate {m}
    13.106400000000,         !- Vertex 2 Z-coordinate {m}
    102.062985000000,        !- Vertex 3 X-coordinate {m}
    3.352574000000,          !- Vertex 3 Y-coordinate {m}
    13.106400000000,         !- Vertex 3 Z-coordinate {m}
    102.062985000000,        !- Vertex 4 X-coordinate {m}
    13.207774000000,         !- Vertex 4 Y-coordinate {m}
    13.106400000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2E28FA,                  !- Name
    Ceiling,                 !- Surface Type
    Interior Floor_underside,!- Construction Name
    floor3_Plenum,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    A9C90B,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    80.726985000000,         !- Vertex 1 X-coordinate {m}
    6.400574000000,          !- Vertex 1 Y-coordinate {m}
    13.106400000000,         !- Vertex 1 Z-coordinate {m}
    80.726985000000,         !- Vertex 2 X-coordinate {m}
    3.352574000000,          !- Vertex 2 Y-coordinate {m}
    13.106400000000,         !- Vertex 2 Z-coordinate {m}
    86.822985000000,         !- Vertex 3 X-coordinate {m}
    3.352574000000,          !- Vertex 3 Y-coordinate {m}
    13.106400000000,         !- Vertex 3 Z-coordinate {m}
    86.822985000000,         !- Vertex 4 X-coordinate {m}
    6.400574000000,          !- Vertex 4 Y-coordinate {m}
    13.106400000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    D173E2,                  !- Name
    Wall,                    !- Surface Type
    Curtain Wall,            !- Construction Name
    floor4_Plenum,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    65.182185000000,         !- Vertex 1 X-coordinate {m}
    3.352574000000,          !- Vertex 1 Y-coordinate {m}
    17.373600000000,         !- Vertex 1 Z-coordinate {m}
    65.182185000000,         !- Vertex 2 X-coordinate {m}
    3.352574000000,          !- Vertex 2 Y-coordinate {m}
    16.459200000000,         !- Vertex 2 Z-coordinate {m}
    65.182185000000,         !- Vertex 3 X-coordinate {m}
    -3.962626000000,         !- Vertex 3 Y-coordinate {m}
    16.459200000000,         !- Vertex 3 Z-coordinate {m}
    65.182185000000,         !- Vertex 4 X-coordinate {m}
    -3.962626000000,         !- Vertex 4 Y-coordinate {m}
    17.373600000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    CD4D55,                  !- Name
    Wall,                    !- Surface Type
    Curtain Wall,            !- Construction Name
    floor4_Plenum,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    72.192585000000,         !- Vertex 1 X-coordinate {m}
    -6.807426000000,         !- Vertex 1 Y-coordinate {m}
    17.373600000000,         !- Vertex 1 Z-coordinate {m}
    72.192585000000,         !- Vertex 2 X-coordinate {m}
    -6.807426000000,         !- Vertex 2 Y-coordinate {m}
    16.459200000000,         !- Vertex 2 Z-coordinate {m}
    72.192585000000,         !- Vertex 3 X-coordinate {m}
    -8.737826000000,         !- Vertex 3 Y-coordinate {m}
    16.459200000000,         !- Vertex 3 Z-coordinate {m}
    72.192585000000,         !- Vertex 4 X-coordinate {m}
    -8.737826000000,         !- Vertex 4 Y-coordinate {m}
    17.373600000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    16AAD7,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    floor4_Plenum,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    72.192585000000,         !- Vertex 1 X-coordinate {m}
    -8.737826000000,         !- Vertex 1 Y-coordinate {m}
    17.373600000000,         !- Vertex 1 Z-coordinate {m}
    72.192585000000,         !- Vertex 2 X-coordinate {m}
    -8.737826000000,         !- Vertex 2 Y-coordinate {m}
    16.459200000000,         !- Vertex 2 Z-coordinate {m}
    72.192585000000,         !- Vertex 3 X-coordinate {m}
    -9.753826000000,         !- Vertex 3 Y-coordinate {m}
    16.459200000000,         !- Vertex 3 Z-coordinate {m}
    72.192585000000,         !- Vertex 4 X-coordinate {m}
    -9.753826000000,         !- Vertex 4 Y-coordinate {m}
    17.373600000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    E13D9E,                  !- Name
    Wall,                    !- Surface Type
    Curtain Wall,            !- Construction Name
    floor4_Plenum,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    102.062985000000,        !- Vertex 1 X-coordinate {m}
    -8.737826000000,         !- Vertex 1 Y-coordinate {m}
    17.373600000000,         !- Vertex 1 Z-coordinate {m}
    102.062985000000,        !- Vertex 2 X-coordinate {m}
    -8.737826000000,         !- Vertex 2 Y-coordinate {m}
    16.459200000000,         !- Vertex 2 Z-coordinate {m}
    102.062985000000,        !- Vertex 3 X-coordinate {m}
    -6.807426000000,         !- Vertex 3 Y-coordinate {m}
    16.459200000000,         !- Vertex 3 Z-coordinate {m}
    102.062985000000,        !- Vertex 4 X-coordinate {m}
    -6.807426000000,         !- Vertex 4 Y-coordinate {m}
    17.373600000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    ACB2BE,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    floor4_Plenum,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    102.062985000000,        !- Vertex 1 X-coordinate {m}
    -6.807426000000,         !- Vertex 1 Y-coordinate {m}
    17.373600000000,         !- Vertex 1 Z-coordinate {m}
    102.062985000000,        !- Vertex 2 X-coordinate {m}
    -6.807426000000,         !- Vertex 2 Y-coordinate {m}
    16.459200000000,         !- Vertex 2 Z-coordinate {m}
    102.062985000000,        !- Vertex 3 X-coordinate {m}
    -3.962626000000,         !- Vertex 3 Y-coordinate {m}
    16.459200000000,         !- Vertex 3 Z-coordinate {m}
    102.062985000000,        !- Vertex 4 X-coordinate {m}
    -3.962626000000,         !- Vertex 4 Y-coordinate {m}
    17.373600000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    67EDC0,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    floor4_Plenum,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    109.073385000000,        !- Vertex 1 X-coordinate {m}
    3.554030798062,          !- Vertex 1 Y-coordinate {m}
    17.373600000000,         !- Vertex 1 Z-coordinate {m}
    109.073385000000,        !- Vertex 2 X-coordinate {m}
    3.554030798062,          !- Vertex 2 Y-coordinate {m}
    16.459200000000,         !- Vertex 2 Z-coordinate {m}
    109.073385000000,        !- Vertex 3 X-coordinate {m}
    11.277374000000,         !- Vertex 3 Y-coordinate {m}
    16.459200000000,         !- Vertex 3 Z-coordinate {m}
    109.073385000000,        !- Vertex 4 X-coordinate {m}
    11.277374000000,         !- Vertex 4 Y-coordinate {m}
    17.373600000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1F8640,                  !- Name
    Wall,                    !- Surface Type
    Curtain Wall,            !- Construction Name
    floor3_Plenum,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    65.182185000000,         !- Vertex 1 X-coordinate {m}
    3.352574000000,          !- Vertex 1 Y-coordinate {m}
    13.106400000000,         !- Vertex 1 Z-coordinate {m}
    65.182185000000,         !- Vertex 2 X-coordinate {m}
    3.352574000000,          !- Vertex 2 Y-coordinate {m}
    12.192000000000,         !- Vertex 2 Z-coordinate {m}
    65.182185000000,         !- Vertex 3 X-coordinate {m}
    -3.962626000000,         !- Vertex 3 Y-coordinate {m}
    12.192000000000,         !- Vertex 3 Z-coordinate {m}
    65.182185000000,         !- Vertex 4 X-coordinate {m}
    -3.962626000000,         !- Vertex 4 Y-coordinate {m}
    13.106400000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    E1E630,                  !- Name
    Wall,                    !- Surface Type
    Curtain Wall,            !- Construction Name
    floor3_Plenum,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    72.192585000000,         !- Vertex 1 X-coordinate {m}
    -6.807426000000,         !- Vertex 1 Y-coordinate {m}
    13.106400000000,         !- Vertex 1 Z-coordinate {m}
    72.192585000000,         !- Vertex 2 X-coordinate {m}
    -6.807426000000,         !- Vertex 2 Y-coordinate {m}
    12.192000000000,         !- Vertex 2 Z-coordinate {m}
    72.192585000000,         !- Vertex 3 X-coordinate {m}
    -8.737826000000,         !- Vertex 3 Y-coordinate {m}
    12.192000000000,         !- Vertex 3 Z-coordinate {m}
    72.192585000000,         !- Vertex 4 X-coordinate {m}
    -8.737826000000,         !- Vertex 4 Y-coordinate {m}
    13.106400000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    3ED67E,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    floor3_Plenum,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    72.192585000000,         !- Vertex 1 X-coordinate {m}
    -8.737826000000,         !- Vertex 1 Y-coordinate {m}
    13.106400000000,         !- Vertex 1 Z-coordinate {m}
    72.192585000000,         !- Vertex 2 X-coordinate {m}
    -8.737826000000,         !- Vertex 2 Y-coordinate {m}
    12.192000000000,         !- Vertex 2 Z-coordinate {m}
    72.192585000000,         !- Vertex 3 X-coordinate {m}
    -9.753826000000,         !- Vertex 3 Y-coordinate {m}
    12.192000000000,         !- Vertex 3 Z-coordinate {m}
    72.192585000000,         !- Vertex 4 X-coordinate {m}
    -9.753826000000,         !- Vertex 4 Y-coordinate {m}
    13.106400000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    413B41,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    floor3_Plenum,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    102.062985000000,        !- Vertex 1 X-coordinate {m}
    -9.753826000000,         !- Vertex 1 Y-coordinate {m}
    13.106400000000,         !- Vertex 1 Z-coordinate {m}
    102.062985000000,        !- Vertex 2 X-coordinate {m}
    -9.753826000000,         !- Vertex 2 Y-coordinate {m}
    12.192000000000,         !- Vertex 2 Z-coordinate {m}
    102.062985000000,        !- Vertex 3 X-coordinate {m}
    -8.737826000000,         !- Vertex 3 Y-coordinate {m}
    12.192000000000,         !- Vertex 3 Z-coordinate {m}
    102.062985000000,        !- Vertex 4 X-coordinate {m}
    -8.737826000000,         !- Vertex 4 Y-coordinate {m}
    13.106400000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    B5A735,                  !- Name
    Wall,                    !- Surface Type
    Curtain Wall,            !- Construction Name
    floor3_Plenum,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    102.062985000000,        !- Vertex 1 X-coordinate {m}
    -8.737826000000,         !- Vertex 1 Y-coordinate {m}
    13.106400000000,         !- Vertex 1 Z-coordinate {m}
    102.062985000000,        !- Vertex 2 X-coordinate {m}
    -8.737826000000,         !- Vertex 2 Y-coordinate {m}
    12.192000000000,         !- Vertex 2 Z-coordinate {m}
    102.062985000000,        !- Vertex 3 X-coordinate {m}
    -6.807426000000,         !- Vertex 3 Y-coordinate {m}
    12.192000000000,         !- Vertex 3 Z-coordinate {m}
    102.062985000000,        !- Vertex 4 X-coordinate {m}
    -6.807426000000,         !- Vertex 4 Y-coordinate {m}
    13.106400000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    5A4D58,                  !- Name
    Wall,                    !- Surface Type
    Curtain Wall,            !- Construction Name
    floor3_Plenum,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    109.073385000000,        !- Vertex 1 X-coordinate {m}
    -3.962626000000,         !- Vertex 1 Y-coordinate {m}
    13.106400000000,         !- Vertex 1 Z-coordinate {m}
    109.073385000000,        !- Vertex 2 X-coordinate {m}
    -3.962626000000,         !- Vertex 2 Y-coordinate {m}
    12.192000000000,         !- Vertex 2 Z-coordinate {m}
    109.073385000000,        !- Vertex 3 X-coordinate {m}
    3.555774000000,          !- Vertex 3 Y-coordinate {m}
    12.192000000000,         !- Vertex 3 Z-coordinate {m}
    109.073385000000,        !- Vertex 4 X-coordinate {m}
    3.555774000000,          !- Vertex 4 Y-coordinate {m}
    13.106400000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    80EA9A,                  !- Name
    Wall,                    !- Surface Type
    Curtain Wall,            !- Construction Name
    floor3_Plenum,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    102.062985000000,        !- Vertex 1 X-coordinate {m}
    11.277374000000,         !- Vertex 1 Y-coordinate {m}
    13.106400000000,         !- Vertex 1 Z-coordinate {m}
    102.062985000000,        !- Vertex 2 X-coordinate {m}
    11.277374000000,         !- Vertex 2 Y-coordinate {m}
    12.192000000000,         !- Vertex 2 Z-coordinate {m}
    102.062985000000,        !- Vertex 3 X-coordinate {m}
    13.207774000000,         !- Vertex 3 Y-coordinate {m}
    12.192000000000,         !- Vertex 3 Z-coordinate {m}
    102.062985000000,        !- Vertex 4 X-coordinate {m}
    13.207774000000,         !- Vertex 4 Y-coordinate {m}
    13.106400000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EBFE9E,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    floor3_Plenum,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    72.192585000000,         !- Vertex 1 X-coordinate {m}
    14.325374000000,         !- Vertex 1 Y-coordinate {m}
    13.106400000000,         !- Vertex 1 Z-coordinate {m}
    72.192585000000,         !- Vertex 2 X-coordinate {m}
    14.325374000000,         !- Vertex 2 Y-coordinate {m}
    12.192000000000,         !- Vertex 2 Z-coordinate {m}
    72.192585000000,         !- Vertex 3 X-coordinate {m}
    13.207774000000,         !- Vertex 3 Y-coordinate {m}
    12.192000000000,         !- Vertex 3 Z-coordinate {m}
    72.192585000000,         !- Vertex 4 X-coordinate {m}
    13.207774000000,         !- Vertex 4 Y-coordinate {m}
    13.106400000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    615A4D,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    floor2_Plenum,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    65.182185000000,         !- Vertex 1 X-coordinate {m}
    11.277374000000,         !- Vertex 1 Y-coordinate {m}
    8.839200000000,          !- Vertex 1 Z-coordinate {m}
    65.182185000000,         !- Vertex 2 X-coordinate {m}
    11.277374000000,         !- Vertex 2 Y-coordinate {m}
    7.924800000000,          !- Vertex 2 Z-coordinate {m}
    65.182185000000,         !- Vertex 3 X-coordinate {m}
    3.352574000000,          !- Vertex 3 Y-coordinate {m}
    7.924800000000,          !- Vertex 3 Z-coordinate {m}
    65.182185000000,         !- Vertex 4 X-coordinate {m}
    3.352574000000,          !- Vertex 4 Y-coordinate {m}
    8.839200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    BEC5D1,                  !- Name
    Wall,                    !- Surface Type
    Curtain Wall,            !- Construction Name
    floor2_Plenum,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    72.192585000000,         !- Vertex 1 X-coordinate {m}
    -6.807426000000,         !- Vertex 1 Y-coordinate {m}
    8.839200000000,          !- Vertex 1 Z-coordinate {m}
    72.192585000000,         !- Vertex 2 X-coordinate {m}
    -6.807426000000,         !- Vertex 2 Y-coordinate {m}
    7.924800000000,          !- Vertex 2 Z-coordinate {m}
    72.192585000000,         !- Vertex 3 X-coordinate {m}
    -8.737826000000,         !- Vertex 3 Y-coordinate {m}
    7.924800000000,          !- Vertex 3 Z-coordinate {m}
    72.192585000000,         !- Vertex 4 X-coordinate {m}
    -8.737826000000,         !- Vertex 4 Y-coordinate {m}
    8.839200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    93C5CB,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    floor2_Plenum,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    72.192585000000,         !- Vertex 1 X-coordinate {m}
    -8.737826000000,         !- Vertex 1 Y-coordinate {m}
    8.839200000000,          !- Vertex 1 Z-coordinate {m}
    72.192585000000,         !- Vertex 2 X-coordinate {m}
    -8.737826000000,         !- Vertex 2 Y-coordinate {m}
    7.924800000000,          !- Vertex 2 Z-coordinate {m}
    72.192585000000,         !- Vertex 3 X-coordinate {m}
    -9.753826000000,         !- Vertex 3 Y-coordinate {m}
    7.924800000000,          !- Vertex 3 Z-coordinate {m}
    72.192585000000,         !- Vertex 4 X-coordinate {m}
    -9.753826000000,         !- Vertex 4 Y-coordinate {m}
    8.839200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    FC6978,                  !- Name
    Wall,                    !- Surface Type
    Curtain Wall,            !- Construction Name
    floor2_Plenum,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    102.062985000000,        !- Vertex 1 X-coordinate {m}
    -8.733261331062,         !- Vertex 1 Y-coordinate {m}
    8.839200000000,          !- Vertex 1 Z-coordinate {m}
    102.062985000000,        !- Vertex 2 X-coordinate {m}
    -8.733261331062,         !- Vertex 2 Y-coordinate {m}
    7.924800000000,          !- Vertex 2 Z-coordinate {m}
    102.062985000000,        !- Vertex 3 X-coordinate {m}
    -6.802861331062,         !- Vertex 3 Y-coordinate {m}
    7.924800000000,          !- Vertex 3 Z-coordinate {m}
    102.062985000000,        !- Vertex 4 X-coordinate {m}
    -6.802861331062,         !- Vertex 4 Y-coordinate {m}
    8.839200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    ACF094,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    floor2_Plenum,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    102.062985000000,        !- Vertex 1 X-coordinate {m}
    -6.802861331062,         !- Vertex 1 Y-coordinate {m}
    8.839200000000,          !- Vertex 1 Z-coordinate {m}
    102.062985000000,        !- Vertex 2 X-coordinate {m}
    -6.802861331062,         !- Vertex 2 Y-coordinate {m}
    7.924800000000,          !- Vertex 2 Z-coordinate {m}
    102.062985000000,        !- Vertex 3 X-coordinate {m}
    -3.962626000000,         !- Vertex 3 Y-coordinate {m}
    7.924800000000,          !- Vertex 3 Z-coordinate {m}
    102.062985000000,        !- Vertex 4 X-coordinate {m}
    -3.962626000000,         !- Vertex 4 Y-coordinate {m}
    8.839200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    311872,                  !- Name
    Wall,                    !- Surface Type
    Curtain Wall,            !- Construction Name
    floor2_Plenum,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    109.073385000000,        !- Vertex 1 X-coordinate {m}
    -3.962626000000,         !- Vertex 1 Y-coordinate {m}
    8.839200000000,          !- Vertex 1 Z-coordinate {m}
    109.073385000000,        !- Vertex 2 X-coordinate {m}
    -3.962626000000,         !- Vertex 2 Y-coordinate {m}
    7.924800000000,          !- Vertex 2 Z-coordinate {m}
    109.073385000000,        !- Vertex 3 X-coordinate {m}
    3.555774000000,          !- Vertex 3 Y-coordinate {m}
    7.924800000000,          !- Vertex 3 Z-coordinate {m}
    109.073385000000,        !- Vertex 4 X-coordinate {m}
    3.555774000000,          !- Vertex 4 Y-coordinate {m}
    8.839200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    4880FB,                  !- Name
    Wall,                    !- Surface Type
    Curtain Wall,            !- Construction Name
    floor2_Plenum,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    102.062985000000,        !- Vertex 1 X-coordinate {m}
    11.277374000000,         !- Vertex 1 Y-coordinate {m}
    8.839200000000,          !- Vertex 1 Z-coordinate {m}
    102.062985000000,        !- Vertex 2 X-coordinate {m}
    11.277374000000,         !- Vertex 2 Y-coordinate {m}
    7.924800000000,          !- Vertex 2 Z-coordinate {m}
    102.062985000000,        !- Vertex 3 X-coordinate {m}
    13.207774000000,         !- Vertex 3 Y-coordinate {m}
    7.924800000000,          !- Vertex 3 Z-coordinate {m}
    102.062985000000,        !- Vertex 4 X-coordinate {m}
    13.207774000000,         !- Vertex 4 Y-coordinate {m}
    8.839200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    87209B,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    floor2_Plenum,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    72.192585000000,         !- Vertex 1 X-coordinate {m}
    14.325374000000,         !- Vertex 1 Y-coordinate {m}
    8.839200000000,          !- Vertex 1 Z-coordinate {m}
    72.192585000000,         !- Vertex 2 X-coordinate {m}
    14.325374000000,         !- Vertex 2 Y-coordinate {m}
    7.924800000000,          !- Vertex 2 Z-coordinate {m}
    72.192585000000,         !- Vertex 3 X-coordinate {m}
    13.207774000000,         !- Vertex 3 Y-coordinate {m}
    7.924800000000,          !- Vertex 3 Z-coordinate {m}
    72.192585000000,         !- Vertex 4 X-coordinate {m}
    13.207774000000,         !- Vertex 4 Y-coordinate {m}
    8.839200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    322266,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    floor1_Plenum,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    65.182185000000,         !- Vertex 1 X-coordinate {m}
    11.277374000000,         !- Vertex 1 Y-coordinate {m}
    4.572000000000,          !- Vertex 1 Z-coordinate {m}
    65.182185000000,         !- Vertex 2 X-coordinate {m}
    11.277374000000,         !- Vertex 2 Y-coordinate {m}
    3.657600000000,          !- Vertex 2 Z-coordinate {m}
    65.182185000000,         !- Vertex 3 X-coordinate {m}
    3.352574000000,          !- Vertex 3 Y-coordinate {m}
    3.657600000000,          !- Vertex 3 Z-coordinate {m}
    65.182185000000,         !- Vertex 4 X-coordinate {m}
    3.352574000000,          !- Vertex 4 Y-coordinate {m}
    4.572000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    778259,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    floor1_Plenum,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    72.192585000000,         !- Vertex 1 X-coordinate {m}
    -3.962626000000,         !- Vertex 1 Y-coordinate {m}
    4.572000000000,          !- Vertex 1 Z-coordinate {m}
    72.192585000000,         !- Vertex 2 X-coordinate {m}
    -3.962626000000,         !- Vertex 2 Y-coordinate {m}
    3.657600000000,          !- Vertex 2 Z-coordinate {m}
    72.192585000000,         !- Vertex 3 X-coordinate {m}
    -6.807426000000,         !- Vertex 3 Y-coordinate {m}
    3.657600000000,          !- Vertex 3 Z-coordinate {m}
    72.192585000000,         !- Vertex 4 X-coordinate {m}
    -6.807426000000,         !- Vertex 4 Y-coordinate {m}
    4.572000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    4F65DB,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    floor1_Plenum,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    102.062985000000,        !- Vertex 1 X-coordinate {m}
    -6.807426000000,         !- Vertex 1 Y-coordinate {m}
    4.572000000000,          !- Vertex 1 Z-coordinate {m}
    102.062985000000,        !- Vertex 2 X-coordinate {m}
    -6.807426000000,         !- Vertex 2 Y-coordinate {m}
    3.657600000000,          !- Vertex 2 Z-coordinate {m}
    102.062985000000,        !- Vertex 3 X-coordinate {m}
    -3.962626000000,         !- Vertex 3 Y-coordinate {m}
    3.657600000000,          !- Vertex 3 Z-coordinate {m}
    102.062985000000,        !- Vertex 4 X-coordinate {m}
    -3.962626000000,         !- Vertex 4 Y-coordinate {m}
    4.572000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    C3318C,                  !- Name
    Wall,                    !- Surface Type
    Curtain Wall,            !- Construction Name
    floor1_Plenum,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    109.073385000000,        !- Vertex 1 X-coordinate {m}
    -3.962626000000,         !- Vertex 1 Y-coordinate {m}
    4.572000000000,          !- Vertex 1 Z-coordinate {m}
    109.073385000000,        !- Vertex 2 X-coordinate {m}
    -3.962626000000,         !- Vertex 2 Y-coordinate {m}
    3.657600000000,          !- Vertex 2 Z-coordinate {m}
    109.073385000000,        !- Vertex 3 X-coordinate {m}
    3.555774000000,          !- Vertex 3 Y-coordinate {m}
    3.657600000000,          !- Vertex 3 Z-coordinate {m}
    109.073385000000,        !- Vertex 4 X-coordinate {m}
    3.555774000000,          !- Vertex 4 Y-coordinate {m}
    4.572000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    C7A173,                  !- Name
    Wall,                    !- Surface Type
    Curtain Wall,            !- Construction Name
    floor1_Plenum,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    102.062985000000,        !- Vertex 1 X-coordinate {m}
    11.277374000000,         !- Vertex 1 Y-coordinate {m}
    4.572000000000,          !- Vertex 1 Z-coordinate {m}
    102.062985000000,        !- Vertex 2 X-coordinate {m}
    11.277374000000,         !- Vertex 2 Y-coordinate {m}
    3.657600000000,          !- Vertex 2 Z-coordinate {m}
    102.062985000000,        !- Vertex 3 X-coordinate {m}
    13.207774000000,         !- Vertex 3 Y-coordinate {m}
    3.657600000000,          !- Vertex 3 Z-coordinate {m}
    102.062985000000,        !- Vertex 4 X-coordinate {m}
    13.207774000000,         !- Vertex 4 Y-coordinate {m}
    4.572000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    AE3049,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    floor1_Plenum,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    72.192585000000,         !- Vertex 1 X-coordinate {m}
    14.325374000000,         !- Vertex 1 Y-coordinate {m}
    4.572000000000,          !- Vertex 1 Z-coordinate {m}
    72.192585000000,         !- Vertex 2 X-coordinate {m}
    14.325374000000,         !- Vertex 2 Y-coordinate {m}
    3.657600000000,          !- Vertex 2 Z-coordinate {m}
    72.192585000000,         !- Vertex 3 X-coordinate {m}
    13.207774000000,         !- Vertex 3 Y-coordinate {m}
    3.657600000000,          !- Vertex 3 Z-coordinate {m}
    72.192585000000,         !- Vertex 4 X-coordinate {m}
    13.207774000000,         !- Vertex 4 Y-coordinate {m}
    4.572000000000;          !- Vertex 4 Z-coordinate {m}


!-   ===========  ALL OBJECTS IN CLASS: FENESTRATIONSURFACE:DETAILED ===========

FenestrationSurface:Detailed,
    floor1west_W_window,     !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    floor1west_W_wall,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    4.556760000000,          !- Vertex 1 Y-coordinate {m}
    3.642360000000,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    4.556760000000,          !- Vertex 2 Y-coordinate {m}
    0.015240000000,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    0.015240000000,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    3.642360000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    floor2west_W_window,     !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    floor2west_W_wall,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    4.556841849850,          !- Vertex 1 Y-coordinate {m}
    7.911137366174,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    4.556841849850,          !- Vertex 2 Y-coordinate {m}
    4.588817366174,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    4.587240000000,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    7.909560000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    floor3west_W_window,     !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    floor3west_W_wall,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    4.556760000000,          !- Vertex 1 Y-coordinate {m}
    12.176760000000,         !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    4.556760000000,          !- Vertex 2 Y-coordinate {m}
    8.854440000000,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    8.854440000000,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    12.176760000000;         !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    floor4west_W_window,     !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    floor4west_W_wall,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    4.556760000000,          !- Vertex 1 Y-coordinate {m}
    16.443960000000,         !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    4.556760000000,          !- Vertex 2 Y-coordinate {m}
    13.121640000000,         !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    13.121640000000,         !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    16.443960000000;         !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    floor4west_S_window,     !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    F05834,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    16.443960000000,         !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    13.121640000000,         !- Vertex 2 Z-coordinate {m}
    6.995160000000,          !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    13.121640000000,         !- Vertex 3 Z-coordinate {m}
    6.995160000000,          !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    16.443960000000;         !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    floor3west_S_window,     !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    93C1FD,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    12.176760000000,         !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    8.854440000000,          !- Vertex 2 Z-coordinate {m}
    6.995160000000,          !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    8.854440000000,          !- Vertex 3 Z-coordinate {m}
    6.995160000000,          !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    12.176760000000;         !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    floor2west_S_window,     !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    99CF80,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    7.909560000000,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    4.587240000000,          !- Vertex 2 Z-coordinate {m}
    6.995160000000,          !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    4.587240000000,          !- Vertex 3 Z-coordinate {m}
    6.995160000000,          !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    7.909560000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    floor1west_S_window,     !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    E4077E,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    3.642360000000,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    0.015240000000,          !- Vertex 2 Z-coordinate {m}
    6.995160000000,          !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    0.015240000000,          !- Vertex 3 Z-coordinate {m}
    6.995160000000,          !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    3.642360000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    floor4south_W_window,    !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    floor4south_W_wall,      !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    -36.872502000000,        !- Vertex 1 X-coordinate {m}
    -11.832104000000,        !- Vertex 1 Y-coordinate {m}
    16.459200000000,         !- Vertex 1 Z-coordinate {m}
    -36.872502000000,        !- Vertex 2 X-coordinate {m}
    -11.832104000000,        !- Vertex 2 Y-coordinate {m}
    13.121640000000,         !- Vertex 2 Z-coordinate {m}
    -36.872502000000,        !- Vertex 3 X-coordinate {m}
    -13.762504000000,        !- Vertex 3 Y-coordinate {m}
    13.121640000000,         !- Vertex 3 Z-coordinate {m}
    -36.872502000000,        !- Vertex 4 X-coordinate {m}
    -13.762504000000,        !- Vertex 4 Y-coordinate {m}
    16.459200000000;         !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    floor3south_W_window,    !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    floor3south_W_wall,      !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    -36.872502000000,        !- Vertex 1 X-coordinate {m}
    -11.832104000000,        !- Vertex 1 Y-coordinate {m}
    12.192000000000,         !- Vertex 1 Z-coordinate {m}
    -36.872502000000,        !- Vertex 2 X-coordinate {m}
    -11.832104000000,        !- Vertex 2 Y-coordinate {m}
    8.854440000000,          !- Vertex 2 Z-coordinate {m}
    -36.872502000000,        !- Vertex 3 X-coordinate {m}
    -13.762504000000,        !- Vertex 3 Y-coordinate {m}
    8.854440000000,          !- Vertex 3 Z-coordinate {m}
    -36.872502000000,        !- Vertex 4 X-coordinate {m}
    -13.762504000000,        !- Vertex 4 Y-coordinate {m}
    12.192000000000;         !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    floor1south_W_window,    !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    A546C7,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    -36.872502000000,        !- Vertex 1 X-coordinate {m}
    -11.832104000000,        !- Vertex 1 Y-coordinate {m}
    3.642360000000,          !- Vertex 1 Z-coordinate {m}
    -36.872502000000,        !- Vertex 2 X-coordinate {m}
    -11.832104000000,        !- Vertex 2 Y-coordinate {m}
    0.015240000000,          !- Vertex 2 Z-coordinate {m}
    -36.872502000000,        !- Vertex 3 X-coordinate {m}
    -13.762504000000,        !- Vertex 3 Y-coordinate {m}
    0.015240000000,          !- Vertex 3 Z-coordinate {m}
    -36.872502000000,        !- Vertex 4 X-coordinate {m}
    -13.762504000000,        !- Vertex 4 Y-coordinate {m}
    3.642360000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    floor1south_S_window,    !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    5F0297,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    -36.872502000000,        !- Vertex 1 X-coordinate {m}
    -13.762504000000,        !- Vertex 1 Y-coordinate {m}
    3.642360000000,          !- Vertex 1 Z-coordinate {m}
    -36.872502000000,        !- Vertex 2 X-coordinate {m}
    -13.762504000000,        !- Vertex 2 Y-coordinate {m}
    0.015240000000,          !- Vertex 2 Z-coordinate {m}
    -7.017342000000,         !- Vertex 3 X-coordinate {m}
    -13.762504000000,        !- Vertex 3 Y-coordinate {m}
    0.015240000000,          !- Vertex 3 Z-coordinate {m}
    -7.017342000000,         !- Vertex 4 X-coordinate {m}
    -13.762504000000,        !- Vertex 4 Y-coordinate {m}
    3.642360000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    floor2south_S_window,    !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    2DADB5,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    -26.509302000000,        !- Vertex 1 X-coordinate {m}
    -13.762504000000,        !- Vertex 1 Y-coordinate {m}
    7.909560000000,          !- Vertex 1 Z-coordinate {m}
    -26.509302000000,        !- Vertex 2 X-coordinate {m}
    -13.762504000000,        !- Vertex 2 Y-coordinate {m}
    4.587240000000,          !- Vertex 2 Z-coordinate {m}
    -17.380542000000,        !- Vertex 3 X-coordinate {m}
    -13.762504000000,        !- Vertex 3 Y-coordinate {m}
    4.587240000000,          !- Vertex 3 Z-coordinate {m}
    -17.380542000000,        !- Vertex 4 X-coordinate {m}
    -13.762504000000,        !- Vertex 4 Y-coordinate {m}
    7.909560000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    floor3south_S_window,    !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    63897A,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    -26.509302000000,        !- Vertex 1 X-coordinate {m}
    -13.762504000000,        !- Vertex 1 Y-coordinate {m}
    12.176760000000,         !- Vertex 1 Z-coordinate {m}
    -26.509302000000,        !- Vertex 2 X-coordinate {m}
    -13.762504000000,        !- Vertex 2 Y-coordinate {m}
    8.854440000000,          !- Vertex 2 Z-coordinate {m}
    -17.380542000000,        !- Vertex 3 X-coordinate {m}
    -13.762504000000,        !- Vertex 3 Y-coordinate {m}
    8.854440000000,          !- Vertex 3 Z-coordinate {m}
    -17.380542000000,        !- Vertex 4 X-coordinate {m}
    -13.762504000000,        !- Vertex 4 Y-coordinate {m}
    12.176760000000;         !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    floor4south_S_window,    !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    384A21,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    -26.509302000000,        !- Vertex 1 X-coordinate {m}
    -13.762504000000,        !- Vertex 1 Y-coordinate {m}
    16.443960000000,         !- Vertex 1 Z-coordinate {m}
    -26.509302000000,        !- Vertex 2 X-coordinate {m}
    -13.762504000000,        !- Vertex 2 Y-coordinate {m}
    13.121640000000,         !- Vertex 2 Z-coordinate {m}
    -17.380542000000,        !- Vertex 3 X-coordinate {m}
    -13.762504000000,        !- Vertex 3 Y-coordinate {m}
    13.121640000000,         !- Vertex 3 Z-coordinate {m}
    -17.380542000000,        !- Vertex 4 X-coordinate {m}
    -13.762504000000,        !- Vertex 4 Y-coordinate {m}
    16.443960000000;         !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    floor4south_E_window,    !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    floor4south_E_wall,      !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    -7.002102000000,         !- Vertex 1 X-coordinate {m}
    -13.762504000000,        !- Vertex 1 Y-coordinate {m}
    16.459200000000,         !- Vertex 1 Z-coordinate {m}
    -7.002102000000,         !- Vertex 2 X-coordinate {m}
    -13.762504000000,        !- Vertex 2 Y-coordinate {m}
    13.121640000000,         !- Vertex 2 Z-coordinate {m}
    -7.002102000000,         !- Vertex 3 X-coordinate {m}
    -11.832104000000,        !- Vertex 3 Y-coordinate {m}
    13.121640000000,         !- Vertex 3 Z-coordinate {m}
    -7.002102000000,         !- Vertex 4 X-coordinate {m}
    -11.832104000000,        !- Vertex 4 Y-coordinate {m}
    16.459200000000;         !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    floor3south_E_window,    !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    floor3south_E_wall,      !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    -7.002102000000,         !- Vertex 1 X-coordinate {m}
    -13.757939331062,        !- Vertex 1 Y-coordinate {m}
    12.192000000000,         !- Vertex 1 Z-coordinate {m}
    -7.002102000000,         !- Vertex 2 X-coordinate {m}
    -13.757939331062,        !- Vertex 2 Y-coordinate {m}
    8.854440000000,          !- Vertex 2 Z-coordinate {m}
    -7.002102000000,         !- Vertex 3 X-coordinate {m}
    -11.827539331062,        !- Vertex 3 Y-coordinate {m}
    8.854440000000,          !- Vertex 3 Z-coordinate {m}
    -7.002102000000,         !- Vertex 4 X-coordinate {m}
    -11.827539331062,        !- Vertex 4 Y-coordinate {m}
    12.192000000000;         !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    floor2south_E_window,    !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    floor2south_E_wall,      !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    -7.002102000000,         !- Vertex 1 X-coordinate {m}
    -13.757939331062,        !- Vertex 1 Y-coordinate {m}
    7.924800000000,          !- Vertex 1 Z-coordinate {m}
    -7.002102000000,         !- Vertex 2 X-coordinate {m}
    -13.757939331062,        !- Vertex 2 Y-coordinate {m}
    4.587240000000,          !- Vertex 2 Z-coordinate {m}
    -7.002102000000,         !- Vertex 3 X-coordinate {m}
    -11.827539331062,        !- Vertex 3 Y-coordinate {m}
    4.587240000000,          !- Vertex 3 Z-coordinate {m}
    -7.002102000000,         !- Vertex 4 X-coordinate {m}
    -11.827539331062,        !- Vertex 4 Y-coordinate {m}
    7.924800000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    floor1south_E_window,    !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    8BB377,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    -7.002102000000,         !- Vertex 1 X-coordinate {m}
    -13.762504000000,        !- Vertex 1 Y-coordinate {m}
    3.642360000000,          !- Vertex 1 Z-coordinate {m}
    -7.002102000000,         !- Vertex 2 X-coordinate {m}
    -13.762504000000,        !- Vertex 2 Y-coordinate {m}
    0.015240000000,          !- Vertex 2 Z-coordinate {m}
    -7.002102000000,         !- Vertex 3 X-coordinate {m}
    -11.832104000000,        !- Vertex 3 Y-coordinate {m}
    0.015240000000,          !- Vertex 3 Z-coordinate {m}
    -7.002102000000,         !- Vertex 4 X-coordinate {m}
    -11.832104000000,        !- Vertex 4 Y-coordinate {m}
    3.642360000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    floor1east_S_window,     !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    EB2499,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    -9.577193000000,         !- Vertex 1 X-coordinate {m}
    -5.701112000000,         !- Vertex 1 Y-coordinate {m}
    3.642360000000,          !- Vertex 1 Z-coordinate {m}
    -9.577193000000,         !- Vertex 2 X-coordinate {m}
    -5.701112000000,         !- Vertex 2 Y-coordinate {m}
    0.015240000000,          !- Vertex 2 Z-coordinate {m}
    -2.582033000000,         !- Vertex 3 X-coordinate {m}
    -5.701112000000,         !- Vertex 3 Y-coordinate {m}
    0.015240000000,          !- Vertex 3 Z-coordinate {m}
    -2.582033000000,         !- Vertex 4 X-coordinate {m}
    -5.701112000000,         !- Vertex 4 Y-coordinate {m}
    3.642360000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    floor1east_E_window,     !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    floor1east_E_wall,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    -2.582033000000,         !- Vertex 1 X-coordinate {m}
    -5.701112000000,         !- Vertex 1 Y-coordinate {m}
    3.642360000000,          !- Vertex 1 Z-coordinate {m}
    -2.582033000000,         !- Vertex 2 X-coordinate {m}
    -5.701112000000,         !- Vertex 2 Y-coordinate {m}
    0.015240000000,          !- Vertex 2 Z-coordinate {m}
    -2.582033000000,         !- Vertex 3 X-coordinate {m}
    1.817288000000,          !- Vertex 3 Y-coordinate {m}
    0.015240000000,          !- Vertex 3 Z-coordinate {m}
    -2.582033000000,         !- Vertex 4 X-coordinate {m}
    1.817288000000,          !- Vertex 4 Y-coordinate {m}
    3.642360000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    floor2east_S_window,     !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    A3F85E,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    -9.577193000000,         !- Vertex 1 X-coordinate {m}
    -5.701112000000,         !- Vertex 1 Y-coordinate {m}
    7.909560000000,          !- Vertex 1 Z-coordinate {m}
    -9.577193000000,         !- Vertex 2 X-coordinate {m}
    -5.701112000000,         !- Vertex 2 Y-coordinate {m}
    4.587240000000,          !- Vertex 2 Z-coordinate {m}
    -2.582033000000,         !- Vertex 3 X-coordinate {m}
    -5.701112000000,         !- Vertex 3 Y-coordinate {m}
    4.587240000000,          !- Vertex 3 Z-coordinate {m}
    -2.582033000000,         !- Vertex 4 X-coordinate {m}
    -5.701112000000,         !- Vertex 4 Y-coordinate {m}
    7.909560000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    floor2east_E_window,     !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    floor2east_E_wall,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    -2.582033000000,         !- Vertex 1 X-coordinate {m}
    -5.701112000000,         !- Vertex 1 Y-coordinate {m}
    7.909560000000,          !- Vertex 1 Z-coordinate {m}
    -2.582033000000,         !- Vertex 2 X-coordinate {m}
    -5.701112000000,         !- Vertex 2 Y-coordinate {m}
    4.587240000000,          !- Vertex 2 Z-coordinate {m}
    -2.582033000000,         !- Vertex 3 X-coordinate {m}
    1.817288000000,          !- Vertex 3 Y-coordinate {m}
    4.587240000000,          !- Vertex 3 Z-coordinate {m}
    -2.582033000000,         !- Vertex 4 X-coordinate {m}
    1.817288000000,          !- Vertex 4 Y-coordinate {m}
    7.909560000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    floor3east_S_window,     !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    12DEB5,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    -9.577193000000,         !- Vertex 1 X-coordinate {m}
    -5.701112000000,         !- Vertex 1 Y-coordinate {m}
    12.176760000000,         !- Vertex 1 Z-coordinate {m}
    -9.577193000000,         !- Vertex 2 X-coordinate {m}
    -5.701112000000,         !- Vertex 2 Y-coordinate {m}
    8.854440000000,          !- Vertex 2 Z-coordinate {m}
    -2.582033000000,         !- Vertex 3 X-coordinate {m}
    -5.701112000000,         !- Vertex 3 Y-coordinate {m}
    8.854440000000,          !- Vertex 3 Z-coordinate {m}
    -2.582033000000,         !- Vertex 4 X-coordinate {m}
    -5.701112000000,         !- Vertex 4 Y-coordinate {m}
    12.176760000000;         !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    floor3east_E_window,     !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    floor3east_E_wall,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    -2.582033000000,         !- Vertex 1 X-coordinate {m}
    -5.701112000000,         !- Vertex 1 Y-coordinate {m}
    12.176760000000,         !- Vertex 1 Z-coordinate {m}
    -2.582033000000,         !- Vertex 2 X-coordinate {m}
    -5.701112000000,         !- Vertex 2 Y-coordinate {m}
    8.854440000000,          !- Vertex 2 Z-coordinate {m}
    -2.582033000000,         !- Vertex 3 X-coordinate {m}
    1.817288000000,          !- Vertex 3 Y-coordinate {m}
    8.854440000000,          !- Vertex 3 Z-coordinate {m}
    -2.582033000000,         !- Vertex 4 X-coordinate {m}
    1.817288000000,          !- Vertex 4 Y-coordinate {m}
    12.176760000000;         !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    floor4east_E_window,     !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    floor4east_E_wall,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    -2.582033000000,         !- Vertex 1 X-coordinate {m}
    -5.701112000000,         !- Vertex 1 Y-coordinate {m}
    16.443960000000,         !- Vertex 1 Z-coordinate {m}
    -2.582033000000,         !- Vertex 2 X-coordinate {m}
    -5.701112000000,         !- Vertex 2 Y-coordinate {m}
    13.121640000000,         !- Vertex 2 Z-coordinate {m}
    -2.582033000000,         !- Vertex 3 X-coordinate {m}
    1.817288000000,          !- Vertex 3 Y-coordinate {m}
    13.121640000000,         !- Vertex 3 Z-coordinate {m}
    -2.582033000000,         !- Vertex 4 X-coordinate {m}
    1.817288000000,          !- Vertex 4 Y-coordinate {m}
    16.443960000000;         !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    floor4east_S_window,     !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    871DC3,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    -9.577193000000,         !- Vertex 1 X-coordinate {m}
    -5.701112000000,         !- Vertex 1 Y-coordinate {m}
    16.443960000000,         !- Vertex 1 Z-coordinate {m}
    -9.577193000000,         !- Vertex 2 X-coordinate {m}
    -5.701112000000,         !- Vertex 2 Y-coordinate {m}
    13.121640000000,         !- Vertex 2 Z-coordinate {m}
    -2.582033000000,         !- Vertex 3 X-coordinate {m}
    -5.701112000000,         !- Vertex 3 Y-coordinate {m}
    13.121640000000,         !- Vertex 3 Z-coordinate {m}
    -2.582033000000,         !- Vertex 4 X-coordinate {m}
    -5.701112000000,         !- Vertex 4 Y-coordinate {m}
    16.443960000000;         !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    floor1north_N_window,    !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    BA1F01,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    8.351724000000,          !- Vertex 1 X-coordinate {m}
    12.803969000000,         !- Vertex 1 Y-coordinate {m}
    3.642360000000,          !- Vertex 1 Z-coordinate {m}
    8.351724000000,          !- Vertex 2 X-coordinate {m}
    12.803969000000,         !- Vertex 2 Y-coordinate {m}
    0.015240000000,          !- Vertex 2 Z-coordinate {m}
    -0.777036000000,         !- Vertex 3 X-coordinate {m}
    12.803969000000,         !- Vertex 3 Y-coordinate {m}
    0.015240000000,          !- Vertex 3 Z-coordinate {m}
    -0.777036000000,         !- Vertex 4 X-coordinate {m}
    12.803969000000,         !- Vertex 4 Y-coordinate {m}
    3.642360000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    floor3north_E_window,    !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    floor3north_E_wall,      !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    18.714924000000,         !- Vertex 1 X-coordinate {m}
    10.873569000000,         !- Vertex 1 Y-coordinate {m}
    12.176760000000,         !- Vertex 1 Z-coordinate {m}
    18.714924000000,         !- Vertex 2 X-coordinate {m}
    10.873569000000,         !- Vertex 2 Y-coordinate {m}
    8.854440000000,          !- Vertex 2 Z-coordinate {m}
    18.714924000000,         !- Vertex 3 X-coordinate {m}
    12.803969000000,         !- Vertex 3 Y-coordinate {m}
    8.854440000000,          !- Vertex 3 Z-coordinate {m}
    18.714924000000,         !- Vertex 4 X-coordinate {m}
    12.803969000000,         !- Vertex 4 Y-coordinate {m}
    12.176760000000;         !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    floor2north_E_window,    !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    floor2north_E_wall,      !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    18.714924000000,         !- Vertex 1 X-coordinate {m}
    10.873569000000,         !- Vertex 1 Y-coordinate {m}
    7.909560000000,          !- Vertex 1 Z-coordinate {m}
    18.714924000000,         !- Vertex 2 X-coordinate {m}
    10.873569000000,         !- Vertex 2 Y-coordinate {m}
    4.587240000000,          !- Vertex 2 Z-coordinate {m}
    18.714924000000,         !- Vertex 3 X-coordinate {m}
    12.803969000000,         !- Vertex 3 Y-coordinate {m}
    4.587240000000,          !- Vertex 3 Z-coordinate {m}
    18.714924000000,         !- Vertex 4 X-coordinate {m}
    12.803969000000,         !- Vertex 4 Y-coordinate {m}
    7.909560000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    floor1north_E_window,    !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    floor1north_E_wall,      !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    18.714924000000,         !- Vertex 1 X-coordinate {m}
    10.873569000000,         !- Vertex 1 Y-coordinate {m}
    3.642360000000,          !- Vertex 1 Z-coordinate {m}
    18.714924000000,         !- Vertex 2 X-coordinate {m}
    10.873569000000,         !- Vertex 2 Y-coordinate {m}
    0.015240000000,          !- Vertex 2 Z-coordinate {m}
    18.714924000000,         !- Vertex 3 X-coordinate {m}
    12.803969000000,         !- Vertex 3 Y-coordinate {m}
    0.015240000000,          !- Vertex 3 Z-coordinate {m}
    18.714924000000,         !- Vertex 4 X-coordinate {m}
    12.803969000000,         !- Vertex 4 Y-coordinate {m}
    3.642360000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    floor3north_N_window,    !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    EFBAB6,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    8.351724000000,          !- Vertex 1 X-coordinate {m}
    12.803969000000,         !- Vertex 1 Y-coordinate {m}
    12.176760000000,         !- Vertex 1 Z-coordinate {m}
    8.351724000000,          !- Vertex 2 X-coordinate {m}
    12.803969000000,         !- Vertex 2 Y-coordinate {m}
    8.854440000000,          !- Vertex 2 Z-coordinate {m}
    -0.777036000000,         !- Vertex 3 X-coordinate {m}
    12.803969000000,         !- Vertex 3 Y-coordinate {m}
    8.854440000000,          !- Vertex 3 Z-coordinate {m}
    -0.777036000000,         !- Vertex 4 X-coordinate {m}
    12.803969000000,         !- Vertex 4 Y-coordinate {m}
    12.176760000000;         !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    floor3north_W_window,    !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    floor3north_W_wall,      !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    -11.155476000000,        !- Vertex 1 X-coordinate {m}
    12.803969000000,         !- Vertex 1 Y-coordinate {m}
    12.176760000000,         !- Vertex 1 Z-coordinate {m}
    -11.155476000000,        !- Vertex 2 X-coordinate {m}
    12.803969000000,         !- Vertex 2 Y-coordinate {m}
    8.854440000000,          !- Vertex 2 Z-coordinate {m}
    -11.155476000000,        !- Vertex 3 X-coordinate {m}
    10.873569000000,         !- Vertex 3 Y-coordinate {m}
    8.854440000000,          !- Vertex 3 Z-coordinate {m}
    -11.155476000000,        !- Vertex 4 X-coordinate {m}
    10.873569000000,         !- Vertex 4 Y-coordinate {m}
    12.176760000000;         !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    floor2north_W_window,    !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    floor2north_W_wall,      !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    -11.155476000000,        !- Vertex 1 X-coordinate {m}
    12.803969000000,         !- Vertex 1 Y-coordinate {m}
    7.909560000000,          !- Vertex 1 Z-coordinate {m}
    -11.155476000000,        !- Vertex 2 X-coordinate {m}
    12.803969000000,         !- Vertex 2 Y-coordinate {m}
    4.587240000000,          !- Vertex 2 Z-coordinate {m}
    -11.155476000000,        !- Vertex 3 X-coordinate {m}
    10.873569000000,         !- Vertex 3 Y-coordinate {m}
    4.587240000000,          !- Vertex 3 Z-coordinate {m}
    -11.155476000000,        !- Vertex 4 X-coordinate {m}
    10.873569000000,         !- Vertex 4 Y-coordinate {m}
    7.909560000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    floor1north_W_window,    !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    floor1north_W_wall,      !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    -11.155476000000,        !- Vertex 1 X-coordinate {m}
    12.803969000000,         !- Vertex 1 Y-coordinate {m}
    3.642360000000,          !- Vertex 1 Z-coordinate {m}
    -11.155476000000,        !- Vertex 2 X-coordinate {m}
    12.803969000000,         !- Vertex 2 Y-coordinate {m}
    0.015240000000,          !- Vertex 2 Z-coordinate {m}
    -11.155476000000,        !- Vertex 3 X-coordinate {m}
    10.873569000000,         !- Vertex 3 Y-coordinate {m}
    0.015240000000,          !- Vertex 3 Z-coordinate {m}
    -11.155476000000,        !- Vertex 4 X-coordinate {m}
    10.873569000000,         !- Vertex 4 Y-coordinate {m}
    3.642360000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    floor4north_W_window,    !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    1D2C90,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    -11.155476000000,        !- Vertex 1 X-coordinate {m}
    12.803969000000,         !- Vertex 1 Y-coordinate {m}
    16.443960000000,         !- Vertex 1 Z-coordinate {m}
    -11.155476000000,        !- Vertex 2 X-coordinate {m}
    12.803969000000,         !- Vertex 2 Y-coordinate {m}
    13.121640000000,         !- Vertex 2 Z-coordinate {m}
    -11.155476000000,        !- Vertex 3 X-coordinate {m}
    10.888809000000,         !- Vertex 3 Y-coordinate {m}
    13.121640000000,         !- Vertex 3 Z-coordinate {m}
    -11.155476000000,        !- Vertex 4 X-coordinate {m}
    10.888809000000,         !- Vertex 4 Y-coordinate {m}
    16.443960000000;         !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    floor4north_N_window,    !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    B5CEC4,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    18.699684000000,         !- Vertex 1 X-coordinate {m}
    12.803969000000,         !- Vertex 1 Y-coordinate {m}
    16.443960000000,         !- Vertex 1 Z-coordinate {m}
    18.699684000000,         !- Vertex 2 X-coordinate {m}
    12.803969000000,         !- Vertex 2 Y-coordinate {m}
    13.121640000000,         !- Vertex 2 Z-coordinate {m}
    -11.155476000000,        !- Vertex 3 X-coordinate {m}
    12.803969000000,         !- Vertex 3 Y-coordinate {m}
    13.121640000000,         !- Vertex 3 Z-coordinate {m}
    -11.155476000000,        !- Vertex 4 X-coordinate {m}
    12.803969000000,         !- Vertex 4 Y-coordinate {m}
    16.443960000000;         !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    floor4north_E_window,    !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    91C4D2,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    18.714924000000,         !- Vertex 1 X-coordinate {m}
    10.873569000000,         !- Vertex 1 Y-coordinate {m}
    16.443960000000,         !- Vertex 1 Z-coordinate {m}
    18.714924000000,         !- Vertex 2 X-coordinate {m}
    10.873569000000,         !- Vertex 2 Y-coordinate {m}
    13.121640000000,         !- Vertex 2 Z-coordinate {m}
    18.714924000000,         !- Vertex 3 X-coordinate {m}
    12.788729000000,         !- Vertex 3 Y-coordinate {m}
    13.121640000000,         !- Vertex 3 Z-coordinate {m}
    18.714924000000,         !- Vertex 4 X-coordinate {m}
    12.788729000000,         !- Vertex 4 Y-coordinate {m}
    16.443960000000;         !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    floor2south_W_window,    !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    floor2south_W_wall,      !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    -36.872502000000,        !- Vertex 1 X-coordinate {m}
    -11.832104000000,        !- Vertex 1 Y-coordinate {m}
    7.924800000000,          !- Vertex 1 Z-coordinate {m}
    -36.872502000000,        !- Vertex 2 X-coordinate {m}
    -11.832104000000,        !- Vertex 2 Y-coordinate {m}
    4.587240000000,          !- Vertex 2 Z-coordinate {m}
    -36.872502000000,        !- Vertex 3 X-coordinate {m}
    -13.762504000000,        !- Vertex 3 Y-coordinate {m}
    4.587240000000,          !- Vertex 3 Z-coordinate {m}
    -36.872502000000,        !- Vertex 4 X-coordinate {m}
    -13.762504000000,        !- Vertex 4 Y-coordinate {m}
    7.924800000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    floor2north_Techwork_N_window,  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    2A508A,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    33.708174000000,         !- Vertex 1 X-coordinate {m}
    -81.134618000000,        !- Vertex 1 Y-coordinate {m}
    7.909560000000,          !- Vertex 1 Z-coordinate {m}
    33.708174000000,         !- Vertex 2 X-coordinate {m}
    -81.134618000000,        !- Vertex 2 Y-coordinate {m}
    4.587240000000,          !- Vertex 2 Z-coordinate {m}
    24.579414000000,         !- Vertex 3 X-coordinate {m}
    -81.134618000000,        !- Vertex 3 Y-coordinate {m}
    4.587240000000,          !- Vertex 3 Z-coordinate {m}
    24.579414000000,         !- Vertex 4 X-coordinate {m}
    -81.134618000000,        !- Vertex 4 Y-coordinate {m}
    7.909560000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    floor1corridor_W_window, !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    BB6B67,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    -42.758380000000,        !- Vertex 1 X-coordinate {m}
    -27.316136000000,        !- Vertex 1 Y-coordinate {m}
    3.649980000000,          !- Vertex 1 Z-coordinate {m}
    -42.758380000000,        !- Vertex 2 X-coordinate {m}
    -27.316136000000,        !- Vertex 2 Y-coordinate {m}
    0.007620000000,          !- Vertex 2 Z-coordinate {m}
    -42.758380000000,        !- Vertex 3 X-coordinate {m}
    -30.044096000000,        !- Vertex 3 Y-coordinate {m}
    0.007620000000,          !- Vertex 3 Z-coordinate {m}
    -42.758380000000,        !- Vertex 4 X-coordinate {m}
    -30.044096000000,        !- Vertex 4 Y-coordinate {m}
    3.649980000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    floor2corridor_W_window, !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    965A3C,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    -42.758380000000,        !- Vertex 1 X-coordinate {m}
    -27.316136000000,        !- Vertex 1 Y-coordinate {m}
    7.917180000000,          !- Vertex 1 Z-coordinate {m}
    -42.758380000000,        !- Vertex 2 X-coordinate {m}
    -27.316136000000,        !- Vertex 2 Y-coordinate {m}
    4.579620000000,          !- Vertex 2 Z-coordinate {m}
    -42.758380000000,        !- Vertex 3 X-coordinate {m}
    -30.044096000000,        !- Vertex 3 Y-coordinate {m}
    4.579620000000,          !- Vertex 3 Z-coordinate {m}
    -42.758380000000,        !- Vertex 4 X-coordinate {m}
    -30.044096000000,        !- Vertex 4 Y-coordinate {m}
    7.917180000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    floor3corridor_W_window, !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    FF0DDA,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    -42.758380000000,        !- Vertex 1 X-coordinate {m}
    -27.316136000000,        !- Vertex 1 Y-coordinate {m}
    12.184380000000,         !- Vertex 1 Z-coordinate {m}
    -42.758380000000,        !- Vertex 2 X-coordinate {m}
    -27.316136000000,        !- Vertex 2 Y-coordinate {m}
    8.846820000000,          !- Vertex 2 Z-coordinate {m}
    -42.758380000000,        !- Vertex 3 X-coordinate {m}
    -30.044096000000,        !- Vertex 3 Y-coordinate {m}
    8.846820000000,          !- Vertex 3 Z-coordinate {m}
    -42.758380000000,        !- Vertex 4 X-coordinate {m}
    -30.044096000000,        !- Vertex 4 Y-coordinate {m}
    12.184380000000;         !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    floor4corridor_W_window, !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    F5C3B6,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    -42.758380000000,        !- Vertex 1 X-coordinate {m}
    -27.316136000000,        !- Vertex 1 Y-coordinate {m}
    16.451580000000,         !- Vertex 1 Z-coordinate {m}
    -42.758380000000,        !- Vertex 2 X-coordinate {m}
    -27.316136000000,        !- Vertex 2 Y-coordinate {m}
    13.114020000000,         !- Vertex 2 Z-coordinate {m}
    -42.758380000000,        !- Vertex 3 X-coordinate {m}
    -30.044096000000,        !- Vertex 3 Y-coordinate {m}
    13.114020000000,         !- Vertex 3 Z-coordinate {m}
    -42.758380000000,        !- Vertex 4 X-coordinate {m}
    -30.044096000000,        !- Vertex 4 Y-coordinate {m}
    16.451580000000;         !- Vertex 4 Z-coordinate {m}


!-   ===========  ALL OBJECTS IN CLASS: INTERNALMASS ===========

InternalMass,
    floor1west_stariwell_internalmass,  !- Name
    Interior Wall,           !- Construction Name
    floor1west_stairwell,    !- Zone Name
    55.7418240000001;        !- Surface Area {m2}

InternalMass,
    floor1restroom_internalmass,  !- Name
    Interior Wall,           !- Construction Name
    floor1restroom,          !- Zone Name
    66.8901888000001;        !- Surface Area {m2}

InternalMass,
    floor1corridor_internalmass,  !- Name
    Interior Wall,           !- Construction Name
    floor1corridor,          !- Zone Name
    133.7803776;             !- Surface Area {m2}

InternalMass,
    floor1south_internalmass,!- Name
    InteriorFurnishings,     !- Construction Name
    floor1south,             !- Zone Name
    27.8709120000001;        !- Surface Area {m2}

InternalMass,
    floor1north_internalmass,!- Name
    InteriorFurnishings,     !- Construction Name
    floor1north,             !- Zone Name
    92.9030400000002;        !- Surface Area {m2}

InternalMass,
    floor1east_internalmass, !- Name
    InteriorFurnishings,     !- Construction Name
    floor1east,              !- Zone Name
    18.580608;               !- Surface Area {m2}

InternalMass,
    floor1east_stariwell_internalmass,  !- Name
    Interior Wall,           !- Construction Name
    floor1east_stairwell,    !- Zone Name
    66.8901888000001;        !- Surface Area {m2}

InternalMass,
    floor2west_stariwell_internalmass,  !- Name
    Interior Wall,           !- Construction Name
    floor2west_stairwell,    !- Zone Name
    51.0966720000001;        !- Surface Area {m2}

InternalMass,
    floor2restroom_internalmass,  !- Name
    Interior Wall,           !- Construction Name
    floor2restroom,          !- Zone Name
    61.3160064000001;        !- Surface Area {m2}

InternalMass,
    floor2south_internalmass,!- Name
    InteriorFurnishings,     !- Construction Name
    floor2south,             !- Zone Name
    92.9030400000002;        !- Surface Area {m2}

InternalMass,
    floor2north_internalmass,!- Name
    InteriorFurnishings,     !- Construction Name
    floor2north,             !- Zone Name
    92.9030400000002;        !- Surface Area {m2}

InternalMass,
    floor2east_internalmass, !- Name
    InteriorFurnishings,     !- Construction Name
    floor2east,              !- Zone Name
    18.580608;               !- Surface Area {m2}

InternalMass,
    floor2east_stariwell_internalmass,  !- Name
    Interior Wall,           !- Construction Name
    floor2east_stairwell,    !- Zone Name
    61.3160064000001;        !- Surface Area {m2}

InternalMass,
    floor3west_stariwell_internalmass,  !- Name
    Interior Wall,           !- Construction Name
    floor3west_stairwell,    !- Zone Name
    51.0966720000001;        !- Surface Area {m2}

InternalMass,
    floor3restroom_internalmass,  !- Name
    Interior Wall,           !- Construction Name
    floor3restroom,          !- Zone Name
    61.3160064000001;        !- Surface Area {m2}

InternalMass,
    floor3south_internalmass,!- Name
    InteriorFurnishings,     !- Construction Name
    floor3south,             !- Zone Name
    92.9030400000002;        !- Surface Area {m2}

InternalMass,
    floor3north_internalmass,!- Name
    InteriorFurnishings,     !- Construction Name
    floor3north,             !- Zone Name
    92.9030400000002;        !- Surface Area {m2}

InternalMass,
    floor3east_internalmass, !- Name
    InteriorFurnishings,     !- Construction Name
    floor3east,              !- Zone Name
    18.580608;               !- Surface Area {m2}

InternalMass,
    floor3east_stariwell_internalmass,  !- Name
    Interior Wall,           !- Construction Name
    floor3east_stairwell,    !- Zone Name
    61.3160064000001;        !- Surface Area {m2}

InternalMass,
    floor4west_stariwell_internalmass,  !- Name
    Interior Wall,           !- Construction Name
    floor4west_stariwell,    !- Zone Name
    51.0966720000001;        !- Surface Area {m2}

InternalMass,
    floor4restroom_internalmass,  !- Name
    Interior Wall,           !- Construction Name
    floor4restroom,          !- Zone Name
    61.3160064000001;        !- Surface Area {m2}

InternalMass,
    floor4south_internalmass,!- Name
    InteriorFurnishings,     !- Construction Name
    floor4south,             !- Zone Name
    92.9030400000002;        !- Surface Area {m2}

InternalMass,
    floor4north_internalmass,!- Name
    Interior Wall,           !- Construction Name
    floor4north,             !- Zone Name
    306.580032000001;        !- Surface Area {m2}

InternalMass,
    floor4east_internalmass, !- Name
    InteriorFurnishings,     !- Construction Name
    floor4east,              !- Zone Name
    18.580608;               !- Surface Area {m2}

InternalMass,
    floor4east_stariwell_internalmass,  !- Name
    Interior Wall,           !- Construction Name
    floor4east_stairwell,    !- Zone Name
    61.3160064000001;        !- Surface Area {m2}


!-   ===========  ALL OBJECTS IN CLASS: PEOPLE ===========

People,
    floor1west_stairwell_people,  !- Name
    floor1west_stairwell,    !- Zone or ZoneList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    9.99539152998325,        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Office Activity Schedule,!- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type

People,
    floor1restroom_people,   !- Name
    floor1restroom,          !- Zone or ZoneList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    9.99539152998325,        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Office Activity Schedule,!- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type

People,
    floor1corridor_people,   !- Name
    floor1corridor,          !- Zone or ZoneList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    9.99539152998325,        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Office Activity Schedule,!- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type

People,
    floor1south_people,      !- Name
    floor1south,             !- Zone or ZoneList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    9.99539152998325,        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Office Activity Schedule,!- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type

People,
    floor1east_people,       !- Name
    floor1east,              !- Zone or ZoneList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    9.99539152998325,        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Office Activity Schedule,!- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type

People,
    floor1Media_people,      !- Name
    floor1_MediaControl,     !- Zone or ZoneList Name
    BLDG_OCC_SCH_Offices,    !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    4.34743795170275,        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Office Activity Schedule,!- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type

People,
    floor1east_stairwell_people,  !- Name
    floor1east_stairwell,    !- Zone or ZoneList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    9.99539152998325,        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Office Activity Schedule,!- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type

People,
    floor1north_people,      !- Name
    floor1north,             !- Zone or ZoneList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    156,                     !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    0,                       !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Office Activity Schedule,!- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type

People,
    floor2west_stairwell_people,  !- Name
    floor2west_stairwell,    !- Zone or ZoneList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    9.99539152998325,        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Office Activity Schedule,!- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type

People,
    floor2east_people,       !- Name
    floor2east,              !- Zone or ZoneList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    9.99539152998325,        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Office Activity Schedule,!- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type

People,
    floor2north_people,      !- Name
    floor2north,             !- Zone or ZoneList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    85,                      !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    0,                       !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Office Activity Schedule,!- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type

People,
    floor2Techwork_people,   !- Name
    floor2_Techwork_Room,    !- Zone or ZoneList Name
    BLDG_OCC_SCH_Offices,    !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    20.0000724572992,        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Office Activity Schedule,!- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type

People,
    floor2corridor_people,   !- Name
    floor2corridor,          !- Zone or ZoneList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    9.99539152998325,        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Office Activity Schedule,!- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type

People,
    floor2south_people,      !- Name
    floor2south,             !- Zone or ZoneList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    85,                      !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    0,                       !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Office Activity Schedule,!- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type

People,
    floor2east_stairwell_people,  !- Name
    floor2east_stairwell,    !- Zone or ZoneList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    9.99539152998325,        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Office Activity Schedule,!- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type

People,
    floor2restroom_people,   !- Name
    floor2restroom,          !- Zone or ZoneList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    9.99539152998325,        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Office Activity Schedule,!- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type

People,
    floor3corridor_people,   !- Name
    floor3corridor,          !- Zone or ZoneList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    9.99539152998325,        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Office Activity Schedule,!- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type

People,
    floor3Media_people,      !- Name
    floor3_MediaControl,     !- Zone or ZoneList Name
    BLDG_OCC_SCH_Offices,    !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    20.0000724572992,        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Office Activity Schedule,!- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type

People,
    floor3restroom_people,   !- Name
    floor3restroom,          !- Zone or ZoneList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    9.99539152998325,        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Office Activity Schedule,!- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type

People,
    floor3west_stariwell_people,  !- Name
    floor3west_stairwell,    !- Zone or ZoneList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    9.99539152998325,        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Office Activity Schedule,!- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type

People,
    floor3north_people,      !- Name
    floor3north,             !- Zone or ZoneList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    90,                      !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    0,                       !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Office Activity Schedule,!- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type

People,
    floor3east_people,       !- Name
    floor3east,              !- Zone or ZoneList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    9.99539152998325,        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Office Activity Schedule,!- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type

People,
    floor3east_stariwell_people,  !- Name
    floor3east_stairwell,    !- Zone or ZoneList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    9.99539152998325,        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Office Activity Schedule,!- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type

People,
    floor3south_people,      !- Name
    floor3south,             !- Zone or ZoneList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    92,                      !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    0,                       !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Office Activity Schedule,!- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type

People,
    floor4corridor_people,   !- Name
    floor4corridor,          !- Zone or ZoneList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    9.99539152998325,        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Office Activity Schedule,!- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type

People,
    floor4Media_people,      !- Name
    floor4_MediaControl,     !- Zone or ZoneList Name
    BLDG_OCC_SCH_Offices,    !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    20.0000724572992,        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Office Activity Schedule,!- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type

People,
    floor4restroom_people,   !- Name
    floor4restroom,          !- Zone or ZoneList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    9.99539152998325,        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Office Activity Schedule,!- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type

People,
    floor4west_stariwell_people,  !- Name
    floor4west_stariwell,    !- Zone or ZoneList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    9.99539152998325,        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Office Activity Schedule,!- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type

People,
    floor4north_people,      !- Name
    floor4north,             !- Zone or ZoneList Name
    BLDG_OCC_SCH_Offices,    !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    20.0000724572992,        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Office Activity Schedule,!- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type

People,
    floor4east_people,       !- Name
    floor4east,              !- Zone or ZoneList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    9.99539152998325,        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Office Activity Schedule,!- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type

People,
    floor4east_stariwell_people,  !- Name
    floor4east_stairwell,    !- Zone or ZoneList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    9.99539152998325,        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Office Activity Schedule,!- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type

People,
    floor4south_people,      !- Name
    floor4south,             !- Zone or ZoneList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    82,                      !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    0,                       !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Office Activity Schedule,!- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type


!-   ===========  ALL OBJECTS IN CLASS: LIGHTS ===========

Lights,
    floor1west_stairwell_lights,  !- Name
    floor1west_stairwell,    !- Zone or ZoneList Name
    Always On,               !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    104,                     !- Lighting Level {W}
    5.38195520835486,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.4000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General;                 !- End-Use Subcategory

Lights,
    floor1north_lights,      !- Name
    floor1north,             !- Zone or ZoneList Name
    BLDG_LIGHT_SCH,          !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    2900,                    !- Lighting Level {W}
    21.5278208334194,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.4000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General;                 !- End-Use Subcategory

Lights,
    floor1corridor_lights,   !- Name
    floor1corridor,          !- Zone or ZoneList Name
    Always On,               !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    650,                     !- Lighting Level {W}
    5.38195520835486,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.4000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General;                 !- End-Use Subcategory

Lights,
    floor1south_lights,      !- Name
    floor1south,             !- Zone or ZoneList Name
    Always On,               !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    2508,                    !- Lighting Level {W}
    5.38195520835486,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.4000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General;                 !- End-Use Subcategory

Lights,
    floor1east_lights,       !- Name
    floor1east,              !- Zone or ZoneList Name
    Always On,               !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    740,                     !- Lighting Level {W}
    5.38195520835486,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.4000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General;                 !- End-Use Subcategory

Lights,
    floor1Media_lights,      !- Name
    floor1_MediaControl,     !- Zone or ZoneList Name
    BLDG_LIGHT_SCH,          !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    276,                     !- Lighting Level {W}
    10.7639104167097,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.4000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General;                 !- End-Use Subcategory

Lights,
    floor1Euip_lights,       !- Name
    floor1_ElectricalEquip_Room,  !- Zone or ZoneList Name
    Always On,               !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    100,                     !- Lighting Level {W}
    10.7639104167097,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.4000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General;                 !- End-Use Subcategory

Lights,
    floor1east_stairwell_lights,  !- Name
    floor1east_stairwell,    !- Zone or ZoneList Name
    Always On,               !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    100,                     !- Lighting Level {W}
    5.38195520835486,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.4000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General;                 !- End-Use Subcategory

Lights,
    floor1restroom_lights,   !- Name
    floor1restroom,          !- Zone or ZoneList Name
    Always On,               !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    232,                     !- Lighting Level {W}
    9.57988027087165,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.4000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General;                 !- End-Use Subcategory

Lights,
    floor2west_stariwell_lights,  !- Name
    floor2west_stairwell,    !- Zone or ZoneList Name
    Always On,               !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    104,                     !- Lighting Level {W}
    5.38195520835486,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.4000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General;                 !- End-Use Subcategory

Lights,
    floor2east_lights,       !- Name
    floor2east,              !- Zone or ZoneList Name
    Always On,               !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    690,                     !- Lighting Level {W}
    5.38195520835486,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.4000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General;                 !- End-Use Subcategory

Lights,
    floor2north_lights,      !- Name
    floor2north,             !- Zone or ZoneList Name
    BLDG_LIGHT_SCH,          !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    1710,                    !- Lighting Level {W}
    21.5278208334194,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.4000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General;                 !- End-Use Subcategory

Lights,
    floor2Techwork_lights,   !- Name
    floor2_Techwork_Room,    !- Zone or ZoneList Name
    BLDG_LIGHT_SCH,          !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    310,                     !- Lighting Level {W}
    21.5278208334194,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.4000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General;                 !- End-Use Subcategory

Lights,
    floor2restroom_lights,   !- Name
    floor2restroom,          !- Zone or ZoneList Name
    Always On,               !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    232,                     !- Lighting Level {W}
    9.57988027087165,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.4000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General;                 !- End-Use Subcategory

Lights,
    floor2corridor_lights,   !- Name
    floor2corridor,          !- Zone or ZoneList Name
    Always On,               !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    630,                     !- Lighting Level {W}
    5.38195520835486,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.4000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General;                 !- End-Use Subcategory

Lights,
    floor2east_stairwell_lights,  !- Name
    floor2east_stairwell,    !- Zone or ZoneList Name
    Always On,               !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    100,                     !- Lighting Level {W}
    5.38195520835486,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.4000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General;                 !- End-Use Subcategory

Lights,
    floor2south_lights,      !- Name
    floor2south,             !- Zone or ZoneList Name
    BLDG_LIGHT_SCH,          !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    2660,                    !- Lighting Level {W}
    21.5278208334194,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.4000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General;                 !- End-Use Subcategory

Lights,
    floor3corridor_lights,   !- Name
    floor3corridor,          !- Zone or ZoneList Name
    Always On,               !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    630,                     !- Lighting Level {W}
    5.38195520835486,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.4000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General;                 !- End-Use Subcategory

Lights,
    floor3Media_lights,      !- Name
    floor3_MediaControl,     !- Zone or ZoneList Name
    BLDG_LIGHT_SCH,          !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    280,                     !- Lighting Level {W}
    10.7639104167097,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.4000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General;                 !- End-Use Subcategory

Lights,
    floor3west_stairwell_lights,  !- Name
    floor3west_stairwell,    !- Zone or ZoneList Name
    Always On,               !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    104,                     !- Lighting Level {W}
    5.38195520835486,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.4000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General;                 !- End-Use Subcategory

Lights,
    floor3restroom_lights,   !- Name
    floor3restroom,          !- Zone or ZoneList Name
    Always On,               !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    232,                     !- Lighting Level {W}
    9.57988027087165,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.4000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General;                 !- End-Use Subcategory

Lights,
    floor3east_lights,       !- Name
    floor3east,              !- Zone or ZoneList Name
    Always On,               !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    690,                     !- Lighting Level {W}
    5.38195520835486,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.4000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General;                 !- End-Use Subcategory

Lights,
    floor3east_stairwell_lights,  !- Name
    floor3east_stairwell,    !- Zone or ZoneList Name
    Always On,               !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    100,                     !- Lighting Level {W}
    5.38195520835486,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.4000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General;                 !- End-Use Subcategory

Lights,
    floor3north_lights,      !- Name
    floor3north,             !- Zone or ZoneList Name
    BLDG_LIGHT_SCH,          !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    2300,                    !- Lighting Level {W}
    21.5278208334194,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.4000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General;                 !- End-Use Subcategory

Lights,
    floor3south_lights,      !- Name
    floor3south,             !- Zone or ZoneList Name
    BLDG_LIGHT_SCH,          !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    2100,                    !- Lighting Level {W}
    21.5278208334194,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.4000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General;                 !- End-Use Subcategory

Lights,
    floor4corridor_lights,   !- Name
    floor4corridor,          !- Zone or ZoneList Name
    Always On,               !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    420,                     !- Lighting Level {W}
    5.38195520835486,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.4000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General;                 !- End-Use Subcategory

Lights,
    floor4Media_lights,      !- Name
    floor4_MediaControl,     !- Zone or ZoneList Name
    BLDG_LIGHT_SCH,          !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    210,                     !- Lighting Level {W}
    10.7639104167097,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.4000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General;                 !- End-Use Subcategory

Lights,
    floor4west_stairwell_lights,  !- Name
    floor4west_stariwell,    !- Zone or ZoneList Name
    Always On,               !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    104,                     !- Lighting Level {W}
    5.38195520835486,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.4000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General;                 !- End-Use Subcategory

Lights,
    floor4restroom_lights,   !- Name
    floor4restroom,          !- Zone or ZoneList Name
    Always On,               !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    232,                     !- Lighting Level {W}
    9.57988027087165,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.4000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General;                 !- End-Use Subcategory

Lights,
    floor4east_lights,       !- Name
    floor4east,              !- Zone or ZoneList Name
    Always On,               !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    690,                     !- Lighting Level {W}
    5.38195520835486,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.4000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General;                 !- End-Use Subcategory

Lights,
    floor4east_stairwell_lights,  !- Name
    floor4east_stairwell,    !- Zone or ZoneList Name
    Always On,               !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    100,                     !- Lighting Level {W}
    5.38195520835486,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.4000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General;                 !- End-Use Subcategory

Lights,
    floor4north_lights,      !- Name
    floor4north,             !- Zone or ZoneList Name
    BLDG_LIGHT_SCH,          !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    3152,                    !- Lighting Level {W}
    21.5278208334194,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.4000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General;                 !- End-Use Subcategory

Lights,
    floor4south_lights,      !- Name
    floor4south,             !- Zone or ZoneList Name
    BLDG_LIGHT_SCH,          !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    2200,                    !- Lighting Level {W}
    21.5278208334194,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.4000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General;                 !- End-Use Subcategory


!-   ===========  ALL OBJECTS IN CLASS: ELECTRICEQUIPMENT ===========

ElectricEquipment,
    floor1Media_equip,       !- Name
    floor1_MediaControl,     !- Zone or ZoneList Name
    Always On,               !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    0,                       !- Design Level {W}
    21.5278208334194,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    General;                 !- End-Use Subcategory

ElectricEquipment,
    floor1Elec_Equip_equip,  !- Name
    floor1_ElectricalEquip_Room,  !- Zone or ZoneList Name
    Always On,               !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    0,                       !- Design Level {W}
    21.5278208334194,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    General;                 !- End-Use Subcategory

ElectricEquipment,
    floor2Techwork_equip,    !- Name
    floor2_Techwork_Room,    !- Zone or ZoneList Name
    Always On,               !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    0,                       !- Design Level {W}
    21.5278208334194,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    General;                 !- End-Use Subcategory

ElectricEquipment,
    floor3Media_equip,       !- Name
    floor3_MediaControl,     !- Zone or ZoneList Name
    Always On,               !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    0,                       !- Design Level {W}
    21.5278208334194,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    General;                 !- End-Use Subcategory

ElectricEquipment,
    floor4Media_equip,       !- Name
    floor4_MediaControl,     !- Zone or ZoneList Name
    Always On,               !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    0,                       !- Design Level {W}
    21.5278208334194,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    General;                 !- End-Use Subcategory

ElectricEquipment,
    floor1north_equip,       !- Name
    floor1north,             !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    10.7639104167097,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    General;                 !- End-Use Subcategory

ElectricEquipment,
    floor1south_equip,       !- Name
    floor1south,             !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    4.30556416668389,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    General;                 !- End-Use Subcategory

ElectricEquipment,
    floor2south_equip,       !- Name
    floor2south,             !- Zone or ZoneList Name
    Always On,               !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    0,                       !- Design Level {W}
    20.4514297917485,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    General;                 !- End-Use Subcategory

ElectricEquipment,
    floor2north_equip,       !- Name
    floor2north,             !- Zone or ZoneList Name
    Always On,               !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    0,                       !- Design Level {W}
    20.4514297917485,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    General;                 !- End-Use Subcategory

ElectricEquipment,
    floor3north_equip,       !- Name
    floor3north,             !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    10.7639104167097,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    General;                 !- End-Use Subcategory

ElectricEquipment,
    floor3south_equip,       !- Name
    floor3south,             !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    10.7639104167097,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    General;                 !- End-Use Subcategory

ElectricEquipment,
    floor4north_equip,       !- Name
    floor4north,             !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    10.7639104167097,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    General;                 !- End-Use Subcategory

ElectricEquipment,
    floor4south_equip,       !- Name
    floor4south,             !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    10.7639104167097,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    General;                 !- End-Use Subcategory

ElectricEquipment,
    Elevators_equip,         !- Name
    floor1east_stairwell,    !- Zone or ZoneList Name
    BLDG_ELEVATORS,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    30000,                   !- Design Level {W}
    0,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    General;                 !- End-Use Subcategory


!-   ===========  ALL OBJECTS IN CLASS: ZONEINFILTRATION:DESIGNFLOWRATE ===========

ZoneInfiltration:DesignFlowRate,
    floor1west_stairwell_Infiltration,  !- Name
    floor1west_stairwell,    !- Zone or ZoneList Name
    INFIL_SCH,               !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    1.02616202050701E-03,    !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    floor1north_Infiltration,!- Name
    floor1north,             !- Zone or ZoneList Name
    INFIL_SCH,               !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    1.02616202050701E-03,    !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    floor1south_Infiltration,!- Name
    floor1south,             !- Zone or ZoneList Name
    INFIL_SCH,               !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    1.02616202050701E-03,    !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    floor1east_Infiltration, !- Name
    floor1east,              !- Zone or ZoneList Name
    INFIL_SCH,               !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    1.02616202050701E-03,    !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    floor1Plenum_Infiltration,  !- Name
    floor1_Plenum,           !- Zone or ZoneList Name
    INFIL_SCH,               !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    1.02616202050701E-03,    !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    floor1corridor_Infiltration,  !- Name
    floor1corridor,          !- Zone or ZoneList Name
    INFIL_SCH,               !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    1.02616202050701E-03,    !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    floor1east_stairwell_Infiltration,  !- Name
    floor1east_stairwell,    !- Zone or ZoneList Name
    INFIL_SCH,               !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    1.02616202050701E-03,    !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    floor1restroom_Infiltration,  !- Name
    floor1restroom,          !- Zone or ZoneList Name
    INFIL_SCH,               !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    1.02616202050701E-03,    !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    floor2west_stairwell_Infiltration,  !- Name
    floor2west_stairwell,    !- Zone or ZoneList Name
    INFIL_SCH,               !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    1.02616202050701E-03,    !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    floor2north_Infiltration,!- Name
    floor2north,             !- Zone or ZoneList Name
    INFIL_SCH,               !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    1.02616202050701E-03,    !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    floor2_Tehwork_Infiltration,  !- Name
    floor2_Techwork_Room,    !- Zone or ZoneList Name
    INFIL_SCH,               !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    1.02616202050701E-03,    !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    floor2south_Infiltration,!- Name
    floor2south,             !- Zone or ZoneList Name
    INFIL_SCH,               !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    1.02616202050701E-03,    !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    floor2east_Infiltration, !- Name
    floor2east,              !- Zone or ZoneList Name
    INFIL_SCH,               !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    1.02616202050701E-03,    !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    floor2Plenum_Infiltration,  !- Name
    floor2_Plenum,           !- Zone or ZoneList Name
    INFIL_SCH,               !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    1.02616202050701E-03,    !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    floor2corridor_Infiltration,  !- Name
    floor2corridor,          !- Zone or ZoneList Name
    INFIL_SCH,               !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    1.02616202050701E-03,    !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    floor2east_stairwell_Infiltration,  !- Name
    floor2east_stairwell,    !- Zone or ZoneList Name
    INFIL_SCH,               !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    1.02616202050701E-03,    !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    floor2restroom_Infiltration,  !- Name
    floor2restroom,          !- Zone or ZoneList Name
    INFIL_SCH,               !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    1.02616202050701E-03,    !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    floor3west_stairwell_Infiltration,  !- Name
    floor3west_stairwell,    !- Zone or ZoneList Name
    INFIL_SCH,               !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    1.02616202050701E-03,    !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    floor3north_Infiltration,!- Name
    floor3north,             !- Zone or ZoneList Name
    INFIL_SCH,               !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    1.02616202050701E-03,    !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    floor3south_Infiltration,!- Name
    floor3south,             !- Zone or ZoneList Name
    INFIL_SCH,               !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    1.02616202050701E-03,    !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    floor3east_Infiltration, !- Name
    floor3east_stairwell,    !- Zone or ZoneList Name
    INFIL_SCH,               !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    1.02616202050701E-03,    !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    floor3Plenum_Infiltration,  !- Name
    floor3_Plenum,           !- Zone or ZoneList Name
    INFIL_SCH,               !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    1.02616202050701E-03,    !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    floor3corridor_Infiltration,  !- Name
    floor3corridor,          !- Zone or ZoneList Name
    INFIL_SCH,               !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    1.02616202050701E-03,    !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    floor3east_stairwell_Infiltration,  !- Name
    floor3east_stairwell,    !- Zone or ZoneList Name
    INFIL_SCH,               !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    1.02616202050701E-03,    !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    floor3restroom_Infiltration,  !- Name
    floor3restroom,          !- Zone or ZoneList Name
    INFIL_SCH,               !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    1.02616202050701E-03,    !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    floor4restroom_Infiltration,  !- Name
    floor4restroom,          !- Zone or ZoneList Name
    INFIL_SCH,               !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    1.02616202050701E-03,    !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    floor4east_stairwell_Infiltration,  !- Name
    floor4east_stairwell,    !- Zone or ZoneList Name
    INFIL_SCH,               !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    1.02616202050701E-03,    !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    floor4corridor_Infiltration,  !- Name
    floor4corridor,          !- Zone or ZoneList Name
    INFIL_SCH,               !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    1.02616202050701E-03,    !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    floor4Plenum_Infiltration,  !- Name
    floor4_Plenum,           !- Zone or ZoneList Name
    INFIL_SCH,               !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    1.02616202050701E-03,    !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    floor4east_Infiltration, !- Name
    floor4east,              !- Zone or ZoneList Name
    INFIL_SCH,               !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    1.02616202050701E-03,    !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    floor4south_Infiltration,!- Name
    floor4south,             !- Zone or ZoneList Name
    INFIL_SCH,               !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    1.02616202050701E-03,    !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    floor4north_Infiltration,!- Name
    floor4north,             !- Zone or ZoneList Name
    INFIL_SCH,               !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    1.02616202050701E-03,    !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    floor4west_stairwell_Infiltration,  !- Name
    floor4west_stariwell,    !- Zone or ZoneList Name
    INFIL_SCH,               !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    1.02616202050701E-03,    !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient


!-   ===========  ALL OBJECTS IN CLASS: ZONEVENTILATION:DESIGNFLOWRATE ===========

ZoneVentilation:DesignFlowRate,
    Restroom_Ventilation,    !- Name
    Restroom,                !- Zone or ZoneList Name
    Hours of Operation Schedule,  !- Schedule Name
    Flow/Person,             !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    2.36000029830404E-02,    !- Flow Rate per Person {m3/s-person}
    0,                       !- Air Changes per Hour {1/hr}
    Exhaust,                 !- Ventilation Type
    137.89514,               !- Fan Pressure Rise {Pa}
    0.9,                     !- Fan Total Efficiency
    1.0,                     !- Constant Term Coefficient
    0.0,                     !- Temperature Term Coefficient
    0.0,                     !- Velocity Term Coefficient
    0.0,                     !- Velocity Squared Term Coefficient
    24,                      !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    ,                        !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    1.0,                     !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    10;                      !- Minimum Outdoor Temperature {C}

ZoneVentilation:DesignFlowRate,
    West_stairwell_ Ventilation,  !- Name
    West_stairwell,          !- Zone or ZoneList Name
    Hours of Operation Schedule,  !- Schedule Name
    Flow/Area,               !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    5.08001016002032E-04,    !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    0,                       !- Air Changes per Hour {1/hr}
    Balanced,                !- Ventilation Type
    137.89514,               !- Fan Pressure Rise {Pa}
    0.9,                     !- Fan Total Efficiency
    1.0,                     !- Constant Term Coefficient
    0.0,                     !- Temperature Term Coefficient
    0.0,                     !- Velocity Term Coefficient
    0.0,                     !- Velocity Squared Term Coefficient
    24.0,                    !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    ,                        !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    1.0,                     !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    10;                      !- Minimum Outdoor Temperature {C}


!-   ===========  ALL OBJECTS IN CLASS: HVACTEMPLATE:THERMOSTAT ===========

HVACTemplate:Thermostat,
    Thermostat,              !- Name
    Heating Setpoint Schedule,  !- Heating Setpoint Schedule Name
    ,                        !- Constant Heating Setpoint {C}
    Cooling Setpoint Schedule,  !- Cooling Setpoint Schedule Name
    ;                        !- Constant Cooling Setpoint {C}

HVACTemplate:Thermostat,
    Heat_Only,               !- Name
    Heating Setpoint Schedule,  !- Heating Setpoint Schedule Name
    ,                        !- Constant Heating Setpoint {C}
    No-Clg-SetP-Sch,         !- Cooling Setpoint Schedule Name
    -17.7777777777778;       !- Constant Cooling Setpoint {C}


!-   ===========  ALL OBJECTS IN CLASS: HVACTEMPLATE:ZONE:BASEBOARDHEAT ===========

HVACTemplate:Zone:BaseboardHeat,
    floor1west_stairwell,    !- Zone Name
    Heat_Only,               !- Template Thermostat Name
    ,                        !- Zone Heating Sizing Factor
    Electric,                !- Baseboard Heating Type
    ,                        !- Baseboard Heating Availability Schedule Name
    5000,                    !- Baseboard Heating Capacity {W}
    ,                        !- Dedicated Outdoor Air System Name
    Flow/Area,               !- Outdoor Air Method
    0,                       !- Outdoor Air Flow Rate per Person {m3/s}
    5.08001016002032E-04,    !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow Rate per Zone {m3/s}

HVACTemplate:Zone:BaseboardHeat,
    floor1restroom,          !- Zone Name
    Heat_Only,               !- Template Thermostat Name
    ,                        !- Zone Heating Sizing Factor
    Electric,                !- Baseboard Heating Type
    ,                        !- Baseboard Heating Availability Schedule Name
    4000,                    !- Baseboard Heating Capacity {W}
    ,                        !- Dedicated Outdoor Air System Name
    Flow/Person,             !- Outdoor Air Method
    2.35973721600001E-02,    !- Outdoor Air Flow Rate per Person {m3/s}
    0,                       !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow Rate per Zone {m3/s}

HVACTemplate:Zone:BaseboardHeat,
    floor1east_stairwell,    !- Zone Name
    Heat_Only,               !- Template Thermostat Name
    ,                        !- Zone Heating Sizing Factor
    Electric,                !- Baseboard Heating Type
    ,                        !- Baseboard Heating Availability Schedule Name
    4000,                    !- Baseboard Heating Capacity {W}
    ,                        !- Dedicated Outdoor Air System Name
    Flow/Area,               !- Outdoor Air Method
    0,                       !- Outdoor Air Flow Rate per Person {m3/s}
    5.08001016002032E-04,    !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow Rate per Zone {m3/s}

HVACTemplate:Zone:BaseboardHeat,
    floor2west_stairwell,    !- Zone Name
    Heat_Only,               !- Template Thermostat Name
    ,                        !- Zone Heating Sizing Factor
    Electric,                !- Baseboard Heating Type
    ,                        !- Baseboard Heating Availability Schedule Name
    5000,                    !- Baseboard Heating Capacity {W}
    ,                        !- Dedicated Outdoor Air System Name
    Flow/Area,               !- Outdoor Air Method
    0,                       !- Outdoor Air Flow Rate per Person {m3/s}
    5.08001016002032E-04,    !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow Rate per Zone {m3/s}

HVACTemplate:Zone:BaseboardHeat,
    floor2restroom,          !- Zone Name
    Heat_Only,               !- Template Thermostat Name
    ,                        !- Zone Heating Sizing Factor
    Electric,                !- Baseboard Heating Type
    ,                        !- Baseboard Heating Availability Schedule Name
    4000,                    !- Baseboard Heating Capacity {W}
    ,                        !- Dedicated Outdoor Air System Name
    Flow/Person,             !- Outdoor Air Method
    2.35973721600001E-02,    !- Outdoor Air Flow Rate per Person {m3/s}
    0,                       !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow Rate per Zone {m3/s}

HVACTemplate:Zone:BaseboardHeat,
    floor3west_stairwell,    !- Zone Name
    Heat_Only,               !- Template Thermostat Name
    ,                        !- Zone Heating Sizing Factor
    Electric,                !- Baseboard Heating Type
    ,                        !- Baseboard Heating Availability Schedule Name
    5000,                    !- Baseboard Heating Capacity {W}
    ,                        !- Dedicated Outdoor Air System Name
    Flow/Area,               !- Outdoor Air Method
    0,                       !- Outdoor Air Flow Rate per Person {m3/s}
    5.08001016002032E-04,    !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow Rate per Zone {m3/s}

HVACTemplate:Zone:BaseboardHeat,
    floor3restroom,          !- Zone Name
    Heat_Only,               !- Template Thermostat Name
    ,                        !- Zone Heating Sizing Factor
    Electric,                !- Baseboard Heating Type
    ,                        !- Baseboard Heating Availability Schedule Name
    4000,                    !- Baseboard Heating Capacity {W}
    ,                        !- Dedicated Outdoor Air System Name
    Flow/Person,             !- Outdoor Air Method
    2.35973721600001E-02,    !- Outdoor Air Flow Rate per Person {m3/s}
    0,                       !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow Rate per Zone {m3/s}

HVACTemplate:Zone:BaseboardHeat,
    floor4west_stariwell,    !- Zone Name
    Heat_Only,               !- Template Thermostat Name
    ,                        !- Zone Heating Sizing Factor
    Electric,                !- Baseboard Heating Type
    ,                        !- Baseboard Heating Availability Schedule Name
    5000,                    !- Baseboard Heating Capacity {W}
    ,                        !- Dedicated Outdoor Air System Name
    Flow/Area,               !- Outdoor Air Method
    0,                       !- Outdoor Air Flow Rate per Person {m3/s}
    5.08001016002032E-04,    !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow Rate per Zone {m3/s}

HVACTemplate:Zone:BaseboardHeat,
    floor4restroom,          !- Zone Name
    Heat_Only,               !- Template Thermostat Name
    ,                        !- Zone Heating Sizing Factor
    Electric,                !- Baseboard Heating Type
    ,                        !- Baseboard Heating Availability Schedule Name
    4000,                    !- Baseboard Heating Capacity {W}
    ,                        !- Dedicated Outdoor Air System Name
    Flow/Person,             !- Outdoor Air Method
    2.35973721600001E-02,    !- Outdoor Air Flow Rate per Person {m3/s}
    0,                       !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow Rate per Zone {m3/s}


!-   ===========  ALL OBJECTS IN CLASS: HVACTEMPLATE:ZONE:PTAC ===========

HVACTemplate:Zone:PTAC,
    floor1_ElectricalEquip_Room,  !- Zone Name
    Thermostat,              !- Template Thermostat Name
    autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    autosize,                !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- No Load Supply Air Flow Rate {m3/s}
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    Flow/Area,               !- Outdoor Air Method
    0,                       !- Outdoor Air Flow Rate per Person {m3/s}
    5.08001016002032E-04,    !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
    ,                        !- System Availability Schedule Name
    ,                        !- Supply Fan Operating Mode Schedule Name
    DrawThrough,             !- Supply Fan Placement
    0.7,                     !- Supply Fan Total Efficiency
    75,                      !- Supply Fan Delta Pressure {Pa}
    0.9,                     !- Supply Fan Motor Efficiency
    SingleSpeedDX,           !- Cooling Coil Type
    ,                        !- Cooling Coil Availability Schedule Name
    autosize,                !- Cooling Coil Gross Rated Total Capacity {W}
    autosize,                !- Cooling Coil Gross Rated Sensible Heat Ratio
    3,                       !- Cooling Coil Gross Rated Cooling COP {W/W}
    Electric,                !- Heating Coil Type
    ,                        !- Heating Coil Availability Schedule Name
    autosize,                !- Heating Coil Capacity {W}
    0.8,                     !- Gas Heating Coil Efficiency
    ,                        !- Gas Heating Coil Parasitic Electric Load {W}
    ,                        !- Dedicated Outdoor Air System Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    30,                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    ,                        !- Design Specification Outdoor Air Object Name
    ,                        !- Design Specification Zone Air Distribution Object Name
    None,                    !- Baseboard Heating Type
    ,                        !- Baseboard Heating Availability Schedule Name
    autosize;                !- Baseboard Heating Capacity {W}

HVACTemplate:Zone:PTAC,
    floor1_MediaControl,     !- Zone Name
    Thermostat,              !- Template Thermostat Name
    autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    autosize,                !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- No Load Supply Air Flow Rate {m3/s}
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    Flow/Area,               !- Outdoor Air Method
    0,                       !- Outdoor Air Flow Rate per Person {m3/s}
    5.08001016002032E-04,    !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
    ,                        !- System Availability Schedule Name
    ,                        !- Supply Fan Operating Mode Schedule Name
    DrawThrough,             !- Supply Fan Placement
    0.7,                     !- Supply Fan Total Efficiency
    75,                      !- Supply Fan Delta Pressure {Pa}
    0.9,                     !- Supply Fan Motor Efficiency
    SingleSpeedDX,           !- Cooling Coil Type
    ,                        !- Cooling Coil Availability Schedule Name
    autosize,                !- Cooling Coil Gross Rated Total Capacity {W}
    autosize,                !- Cooling Coil Gross Rated Sensible Heat Ratio
    3,                       !- Cooling Coil Gross Rated Cooling COP {W/W}
    Electric,                !- Heating Coil Type
    ,                        !- Heating Coil Availability Schedule Name
    6500,                    !- Heating Coil Capacity {W}
    0.8,                     !- Gas Heating Coil Efficiency
    ,                        !- Gas Heating Coil Parasitic Electric Load {W}
    ,                        !- Dedicated Outdoor Air System Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    30,                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    ,                        !- Design Specification Outdoor Air Object Name
    ,                        !- Design Specification Zone Air Distribution Object Name
    None,                    !- Baseboard Heating Type
    ,                        !- Baseboard Heating Availability Schedule Name
    autosize;                !- Baseboard Heating Capacity {W}

HVACTemplate:Zone:PTAC,
    floor2_Techwork_Room,    !- Zone Name
    Thermostat,              !- Template Thermostat Name
    autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    autosize,                !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- No Load Supply Air Flow Rate {m3/s}
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    Flow/Area,               !- Outdoor Air Method
    0,                       !- Outdoor Air Flow Rate per Person {m3/s}
    5.08001016002032E-04,    !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
    ,                        !- System Availability Schedule Name
    ,                        !- Supply Fan Operating Mode Schedule Name
    DrawThrough,             !- Supply Fan Placement
    0.7,                     !- Supply Fan Total Efficiency
    75,                      !- Supply Fan Delta Pressure {Pa}
    0.9,                     !- Supply Fan Motor Efficiency
    SingleSpeedDX,           !- Cooling Coil Type
    ,                        !- Cooling Coil Availability Schedule Name
    autosize,                !- Cooling Coil Gross Rated Total Capacity {W}
    autosize,                !- Cooling Coil Gross Rated Sensible Heat Ratio
    3,                       !- Cooling Coil Gross Rated Cooling COP {W/W}
    Electric,                !- Heating Coil Type
    ,                        !- Heating Coil Availability Schedule Name
    13000,                   !- Heating Coil Capacity {W}
    0.8,                     !- Gas Heating Coil Efficiency
    ,                        !- Gas Heating Coil Parasitic Electric Load {W}
    ,                        !- Dedicated Outdoor Air System Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    30,                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    ,                        !- Design Specification Outdoor Air Object Name
    ,                        !- Design Specification Zone Air Distribution Object Name
    None,                    !- Baseboard Heating Type
    ,                        !- Baseboard Heating Availability Schedule Name
    autosize;                !- Baseboard Heating Capacity {W}

HVACTemplate:Zone:PTAC,
    floor3_MediaControl,     !- Zone Name
    Thermostat,              !- Template Thermostat Name
    autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    autosize,                !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- No Load Supply Air Flow Rate {m3/s}
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    Flow/Area,               !- Outdoor Air Method
    0,                       !- Outdoor Air Flow Rate per Person {m3/s}
    5.08001016002032E-04,    !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
    ,                        !- System Availability Schedule Name
    ,                        !- Supply Fan Operating Mode Schedule Name
    DrawThrough,             !- Supply Fan Placement
    0.7,                     !- Supply Fan Total Efficiency
    75,                      !- Supply Fan Delta Pressure {Pa}
    0.9,                     !- Supply Fan Motor Efficiency
    SingleSpeedDX,           !- Cooling Coil Type
    ,                        !- Cooling Coil Availability Schedule Name
    autosize,                !- Cooling Coil Gross Rated Total Capacity {W}
    autosize,                !- Cooling Coil Gross Rated Sensible Heat Ratio
    3,                       !- Cooling Coil Gross Rated Cooling COP {W/W}
    Electric,                !- Heating Coil Type
    ,                        !- Heating Coil Availability Schedule Name
    11400,                   !- Heating Coil Capacity {W}
    0.8,                     !- Gas Heating Coil Efficiency
    ,                        !- Gas Heating Coil Parasitic Electric Load {W}
    ,                        !- Dedicated Outdoor Air System Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    30,                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    ,                        !- Design Specification Outdoor Air Object Name
    ,                        !- Design Specification Zone Air Distribution Object Name
    None,                    !- Baseboard Heating Type
    ,                        !- Baseboard Heating Availability Schedule Name
    autosize;                !- Baseboard Heating Capacity {W}

HVACTemplate:Zone:PTAC,
    floor4_MediaControl,     !- Zone Name
    Thermostat,              !- Template Thermostat Name
    autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    autosize,                !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- No Load Supply Air Flow Rate {m3/s}
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    Flow/Area,               !- Outdoor Air Method
    0,                       !- Outdoor Air Flow Rate per Person {m3/s}
    5.08001016002032E-04,    !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
    ,                        !- System Availability Schedule Name
    ,                        !- Supply Fan Operating Mode Schedule Name
    DrawThrough,             !- Supply Fan Placement
    0.7,                     !- Supply Fan Total Efficiency
    75,                      !- Supply Fan Delta Pressure {Pa}
    0.9,                     !- Supply Fan Motor Efficiency
    SingleSpeedDX,           !- Cooling Coil Type
    ,                        !- Cooling Coil Availability Schedule Name
    autosize,                !- Cooling Coil Gross Rated Total Capacity {W}
    autosize,                !- Cooling Coil Gross Rated Sensible Heat Ratio
    3,                       !- Cooling Coil Gross Rated Cooling COP {W/W}
    Electric,                !- Heating Coil Type
    ,                        !- Heating Coil Availability Schedule Name
    6500,                    !- Heating Coil Capacity {W}
    0.8,                     !- Gas Heating Coil Efficiency
    ,                        !- Gas Heating Coil Parasitic Electric Load {W}
    ,                        !- Dedicated Outdoor Air System Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    30,                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    ,                        !- Design Specification Outdoor Air Object Name
    ,                        !- Design Specification Zone Air Distribution Object Name
    None,                    !- Baseboard Heating Type
    ,                        !- Baseboard Heating Availability Schedule Name
    autosize;                !- Baseboard Heating Capacity {W}


!-   ===========  ALL OBJECTS IN CLASS: HVACTEMPLATE:ZONE:VAV:FANPOWERED ===========

HVACTemplate:Zone:VAV:FanPowered,
    floor1north,             !- Zone Name
    VAV_Floor_1,             !- Template VAV System Name
    Thermostat,              !- Template Thermostat Name
    autosize,                !- Primary Supply Air Maximum Flow Rate {m3/s}
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    autosize,                !- Primary Supply Air Minimum Flow Fraction
    autosize,                !- Secondary Supply Air Maximum Flow Rate {m3/s}
    ParallelFromPlenum,      !- Flow Type
    autosize,                !- Parallel Fan On Flow Fraction
    Flow/Person,             !- Outdoor Air Method
    7.07921164800002E-03,    !- Outdoor Air Flow Rate per Person {m3/s}
    ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
    Electric,                !- Reheat Coil Type
    ,                        !- Reheat Coil Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    149.453374283558,        !- Fan Delta Pressure {Pa}
    0.9,                     !- Fan Motor Efficiency
    ,                        !- Supply Plenum Name
    ,                        !- Return Plenum Name
    None,                    !- Baseboard Heating Type
    ,                        !- Baseboard Heating Availability Schedule Name
    autosize,                !- Baseboard Heating Capacity {W}
    SystemSupplyAirTemperature,  !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    30,                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    ;                        !- Zone PIU Fan Schedule Name

HVACTemplate:Zone:VAV:FanPowered,
    floor1corridor,          !- Zone Name
    VAV_Floor_1,             !- Template VAV System Name
    Thermostat,              !- Template Thermostat Name
    autosize,                !- Primary Supply Air Maximum Flow Rate {m3/s}
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    autosize,                !- Primary Supply Air Minimum Flow Fraction
    autosize,                !- Secondary Supply Air Maximum Flow Rate {m3/s}
    ParallelFromPlenum,      !- Flow Type
    autosize,                !- Parallel Fan On Flow Fraction
    Flow/Area,               !- Outdoor Air Method
    0,                       !- Outdoor Air Flow Rate per Person {m3/s}
    5.08001016002032E-04,    !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
    Electric,                !- Reheat Coil Type
    ,                        !- Reheat Coil Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    149.453374283558,        !- Fan Delta Pressure {Pa}
    0.9,                     !- Fan Motor Efficiency
    ,                        !- Supply Plenum Name
    ,                        !- Return Plenum Name
    None,                    !- Baseboard Heating Type
    ,                        !- Baseboard Heating Availability Schedule Name
    autosize,                !- Baseboard Heating Capacity {W}
    SystemSupplyAirTemperature,  !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    30,                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    ;                        !- Zone PIU Fan Schedule Name

HVACTemplate:Zone:VAV:FanPowered,
    floor1south,             !- Zone Name
    VAV_Floor_1,             !- Template VAV System Name
    Thermostat,              !- Template Thermostat Name
    autosize,                !- Primary Supply Air Maximum Flow Rate {m3/s}
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    autosize,                !- Primary Supply Air Minimum Flow Fraction
    autosize,                !- Secondary Supply Air Maximum Flow Rate {m3/s}
    ParallelFromPlenum,      !- Flow Type
    autosize,                !- Parallel Fan On Flow Fraction
    Flow/Area,               !- Outdoor Air Method
    0,                       !- Outdoor Air Flow Rate per Person {m3/s}
    5.08001016002032E-04,    !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
    Electric,                !- Reheat Coil Type
    ,                        !- Reheat Coil Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    149.453374283558,        !- Fan Delta Pressure {Pa}
    0.9,                     !- Fan Motor Efficiency
    ,                        !- Supply Plenum Name
    ,                        !- Return Plenum Name
    None,                    !- Baseboard Heating Type
    ,                        !- Baseboard Heating Availability Schedule Name
    autosize,                !- Baseboard Heating Capacity {W}
    SystemSupplyAirTemperature,  !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    30,                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    ;                        !- Zone PIU Fan Schedule Name

HVACTemplate:Zone:VAV:FanPowered,
    floor1east,              !- Zone Name
    VAV_Floor_1,             !- Template VAV System Name
    Thermostat,              !- Template Thermostat Name
    autosize,                !- Primary Supply Air Maximum Flow Rate {m3/s}
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    autosize,                !- Primary Supply Air Minimum Flow Fraction
    autosize,                !- Secondary Supply Air Maximum Flow Rate {m3/s}
    ParallelFromPlenum,      !- Flow Type
    autosize,                !- Parallel Fan On Flow Fraction
    Flow/Area,               !- Outdoor Air Method
    0,                       !- Outdoor Air Flow Rate per Person {m3/s}
    5.08001016002032E-04,    !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
    Electric,                !- Reheat Coil Type
    ,                        !- Reheat Coil Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    149.453374283558,        !- Fan Delta Pressure {Pa}
    0.9,                     !- Fan Motor Efficiency
    ,                        !- Supply Plenum Name
    ,                        !- Return Plenum Name
    None,                    !- Baseboard Heating Type
    ,                        !- Baseboard Heating Availability Schedule Name
    autosize,                !- Baseboard Heating Capacity {W}
    SystemSupplyAirTemperature,  !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    30,                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    ;                        !- Zone PIU Fan Schedule Name

HVACTemplate:Zone:VAV:FanPowered,
    floor2south,             !- Zone Name
    VAV_Floor_2,             !- Template VAV System Name
    Thermostat,              !- Template Thermostat Name
    autosize,                !- Primary Supply Air Maximum Flow Rate {m3/s}
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    autosize,                !- Primary Supply Air Minimum Flow Fraction
    autosize,                !- Secondary Supply Air Maximum Flow Rate {m3/s}
    ParallelFromPlenum,      !- Flow Type
    autosize,                !- Parallel Fan On Flow Fraction
    Flow/Person,             !- Outdoor Air Method
    7.07921164800002E-03,    !- Outdoor Air Flow Rate per Person {m3/s}
    ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
    Electric,                !- Reheat Coil Type
    ,                        !- Reheat Coil Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    149.453374283558,        !- Fan Delta Pressure {Pa}
    0.9,                     !- Fan Motor Efficiency
    ,                        !- Supply Plenum Name
    ,                        !- Return Plenum Name
    None,                    !- Baseboard Heating Type
    ,                        !- Baseboard Heating Availability Schedule Name
    autosize,                !- Baseboard Heating Capacity {W}
    SystemSupplyAirTemperature,  !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    30,                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    ;                        !- Zone PIU Fan Schedule Name

HVACTemplate:Zone:VAV:FanPowered,
    floor2corridor,          !- Zone Name
    VAV_Floor_2,             !- Template VAV System Name
    Thermostat,              !- Template Thermostat Name
    autosize,                !- Primary Supply Air Maximum Flow Rate {m3/s}
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    autosize,                !- Primary Supply Air Minimum Flow Fraction
    autosize,                !- Secondary Supply Air Maximum Flow Rate {m3/s}
    ParallelFromPlenum,      !- Flow Type
    autosize,                !- Parallel Fan On Flow Fraction
    Flow/Area,               !- Outdoor Air Method
    0,                       !- Outdoor Air Flow Rate per Person {m3/s}
    5.08001016002032E-04,    !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
    Electric,                !- Reheat Coil Type
    ,                        !- Reheat Coil Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    149.453374283558,        !- Fan Delta Pressure {Pa}
    0.9,                     !- Fan Motor Efficiency
    ,                        !- Supply Plenum Name
    ,                        !- Return Plenum Name
    None,                    !- Baseboard Heating Type
    ,                        !- Baseboard Heating Availability Schedule Name
    autosize,                !- Baseboard Heating Capacity {W}
    SystemSupplyAirTemperature,  !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    30,                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    ;                        !- Zone PIU Fan Schedule Name

HVACTemplate:Zone:VAV:FanPowered,
    floor2east,              !- Zone Name
    VAV_Floor_2,             !- Template VAV System Name
    Thermostat,              !- Template Thermostat Name
    autosize,                !- Primary Supply Air Maximum Flow Rate {m3/s}
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    autosize,                !- Primary Supply Air Minimum Flow Fraction
    autosize,                !- Secondary Supply Air Maximum Flow Rate {m3/s}
    ParallelFromPlenum,      !- Flow Type
    autosize,                !- Parallel Fan On Flow Fraction
    Flow/Area,               !- Outdoor Air Method
    0,                       !- Outdoor Air Flow Rate per Person {m3/s}
    5.08001016002032E-04,    !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
    Electric,                !- Reheat Coil Type
    ,                        !- Reheat Coil Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    149.453374283558,        !- Fan Delta Pressure {Pa}
    0.9,                     !- Fan Motor Efficiency
    ,                        !- Supply Plenum Name
    ,                        !- Return Plenum Name
    None,                    !- Baseboard Heating Type
    ,                        !- Baseboard Heating Availability Schedule Name
    autosize,                !- Baseboard Heating Capacity {W}
    SystemSupplyAirTemperature,  !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    30,                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    ;                        !- Zone PIU Fan Schedule Name

HVACTemplate:Zone:VAV:FanPowered,
    floor2north,             !- Zone Name
    VAV_Floor_2,             !- Template VAV System Name
    Thermostat,              !- Template Thermostat Name
    autosize,                !- Primary Supply Air Maximum Flow Rate {m3/s}
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    autosize,                !- Primary Supply Air Minimum Flow Fraction
    autosize,                !- Secondary Supply Air Maximum Flow Rate {m3/s}
    ParallelFromPlenum,      !- Flow Type
    autosize,                !- Parallel Fan On Flow Fraction
    Flow/Person,             !- Outdoor Air Method
    7.07921164800002E-03,    !- Outdoor Air Flow Rate per Person {m3/s}
    ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
    Electric,                !- Reheat Coil Type
    ,                        !- Reheat Coil Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    149.453374283558,        !- Fan Delta Pressure {Pa}
    0.9,                     !- Fan Motor Efficiency
    ,                        !- Supply Plenum Name
    ,                        !- Return Plenum Name
    None,                    !- Baseboard Heating Type
    ,                        !- Baseboard Heating Availability Schedule Name
    autosize,                !- Baseboard Heating Capacity {W}
    SystemSupplyAirTemperature,  !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    30,                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    ;                        !- Zone PIU Fan Schedule Name

HVACTemplate:Zone:VAV:FanPowered,
    floor3north,             !- Zone Name
    VAV_Floor_3,             !- Template VAV System Name
    Thermostat,              !- Template Thermostat Name
    autosize,                !- Primary Supply Air Maximum Flow Rate {m3/s}
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    autosize,                !- Primary Supply Air Minimum Flow Fraction
    autosize,                !- Secondary Supply Air Maximum Flow Rate {m3/s}
    ParallelFromPlenum,      !- Flow Type
    autosize,                !- Parallel Fan On Flow Fraction
    Flow/Person,             !- Outdoor Air Method
    7.07921164800002E-03,    !- Outdoor Air Flow Rate per Person {m3/s}
    ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
    Electric,                !- Reheat Coil Type
    ,                        !- Reheat Coil Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    149.453374283558,        !- Fan Delta Pressure {Pa}
    0.9,                     !- Fan Motor Efficiency
    ,                        !- Supply Plenum Name
    ,                        !- Return Plenum Name
    None,                    !- Baseboard Heating Type
    ,                        !- Baseboard Heating Availability Schedule Name
    autosize,                !- Baseboard Heating Capacity {W}
    SystemSupplyAirTemperature,  !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    30,                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    ;                        !- Zone PIU Fan Schedule Name

HVACTemplate:Zone:VAV:FanPowered,
    floor3east,              !- Zone Name
    VAV_Floor_3,             !- Template VAV System Name
    Thermostat,              !- Template Thermostat Name
    autosize,                !- Primary Supply Air Maximum Flow Rate {m3/s}
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    autosize,                !- Primary Supply Air Minimum Flow Fraction
    autosize,                !- Secondary Supply Air Maximum Flow Rate {m3/s}
    ParallelFromPlenum,      !- Flow Type
    autosize,                !- Parallel Fan On Flow Fraction
    Flow/Area,               !- Outdoor Air Method
    0,                       !- Outdoor Air Flow Rate per Person {m3/s}
    5.08001016002032E-04,    !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
    Electric,                !- Reheat Coil Type
    ,                        !- Reheat Coil Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    149.453374283558,        !- Fan Delta Pressure {Pa}
    0.9,                     !- Fan Motor Efficiency
    ,                        !- Supply Plenum Name
    ,                        !- Return Plenum Name
    None,                    !- Baseboard Heating Type
    ,                        !- Baseboard Heating Availability Schedule Name
    autosize,                !- Baseboard Heating Capacity {W}
    SystemSupplyAirTemperature,  !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    30,                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    ;                        !- Zone PIU Fan Schedule Name

HVACTemplate:Zone:VAV:FanPowered,
    floor3south,             !- Zone Name
    VAV_Floor_3,             !- Template VAV System Name
    Thermostat,              !- Template Thermostat Name
    autosize,                !- Primary Supply Air Maximum Flow Rate {m3/s}
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    autosize,                !- Primary Supply Air Minimum Flow Fraction
    autosize,                !- Secondary Supply Air Maximum Flow Rate {m3/s}
    ParallelFromPlenum,      !- Flow Type
    autosize,                !- Parallel Fan On Flow Fraction
    Flow/Person,             !- Outdoor Air Method
    7.07921164800002E-03,    !- Outdoor Air Flow Rate per Person {m3/s}
    ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
    Electric,                !- Reheat Coil Type
    ,                        !- Reheat Coil Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    149.453374283558,        !- Fan Delta Pressure {Pa}
    0.9,                     !- Fan Motor Efficiency
    ,                        !- Supply Plenum Name
    ,                        !- Return Plenum Name
    None,                    !- Baseboard Heating Type
    ,                        !- Baseboard Heating Availability Schedule Name
    autosize,                !- Baseboard Heating Capacity {W}
    SystemSupplyAirTemperature,  !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    30,                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    ;                        !- Zone PIU Fan Schedule Name

HVACTemplate:Zone:VAV:FanPowered,
    floor3corridor,          !- Zone Name
    VAV_Floor_3,             !- Template VAV System Name
    Thermostat,              !- Template Thermostat Name
    autosize,                !- Primary Supply Air Maximum Flow Rate {m3/s}
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    autosize,                !- Primary Supply Air Minimum Flow Fraction
    autosize,                !- Secondary Supply Air Maximum Flow Rate {m3/s}
    ParallelFromPlenum,      !- Flow Type
    autosize,                !- Parallel Fan On Flow Fraction
    Flow/Area,               !- Outdoor Air Method
    0,                       !- Outdoor Air Flow Rate per Person {m3/s}
    5.08001016002032E-04,    !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
    Electric,                !- Reheat Coil Type
    ,                        !- Reheat Coil Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    149.453374283558,        !- Fan Delta Pressure {Pa}
    0.9,                     !- Fan Motor Efficiency
    ,                        !- Supply Plenum Name
    ,                        !- Return Plenum Name
    None,                    !- Baseboard Heating Type
    ,                        !- Baseboard Heating Availability Schedule Name
    autosize,                !- Baseboard Heating Capacity {W}
    SystemSupplyAirTemperature,  !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    30,                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    ;                        !- Zone PIU Fan Schedule Name

HVACTemplate:Zone:VAV:FanPowered,
    floor4north,             !- Zone Name
    VAV_Floor_4,             !- Template VAV System Name
    Thermostat,              !- Template Thermostat Name
    autosize,                !- Primary Supply Air Maximum Flow Rate {m3/s}
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    autosize,                !- Primary Supply Air Minimum Flow Fraction
    autosize,                !- Secondary Supply Air Maximum Flow Rate {m3/s}
    ParallelFromPlenum,      !- Flow Type
    autosize,                !- Parallel Fan On Flow Fraction
    Flow/Person,             !- Outdoor Air Method
    7.07921164800002E-03,    !- Outdoor Air Flow Rate per Person {m3/s}
    ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
    Electric,                !- Reheat Coil Type
    ,                        !- Reheat Coil Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    149.453374283558,        !- Fan Delta Pressure {Pa}
    0.9,                     !- Fan Motor Efficiency
    ,                        !- Supply Plenum Name
    ,                        !- Return Plenum Name
    None,                    !- Baseboard Heating Type
    ,                        !- Baseboard Heating Availability Schedule Name
    autosize,                !- Baseboard Heating Capacity {W}
    SystemSupplyAirTemperature,  !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    30,                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    ;                        !- Zone PIU Fan Schedule Name

HVACTemplate:Zone:VAV:FanPowered,
    floor4east,              !- Zone Name
    VAV_Floor_4,             !- Template VAV System Name
    Thermostat,              !- Template Thermostat Name
    autosize,                !- Primary Supply Air Maximum Flow Rate {m3/s}
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    autosize,                !- Primary Supply Air Minimum Flow Fraction
    autosize,                !- Secondary Supply Air Maximum Flow Rate {m3/s}
    ParallelFromPlenum,      !- Flow Type
    autosize,                !- Parallel Fan On Flow Fraction
    Flow/Area,               !- Outdoor Air Method
    0,                       !- Outdoor Air Flow Rate per Person {m3/s}
    5.08001016002032E-04,    !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
    Electric,                !- Reheat Coil Type
    ,                        !- Reheat Coil Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    149.453374283558,        !- Fan Delta Pressure {Pa}
    0.9,                     !- Fan Motor Efficiency
    ,                        !- Supply Plenum Name
    ,                        !- Return Plenum Name
    None,                    !- Baseboard Heating Type
    ,                        !- Baseboard Heating Availability Schedule Name
    autosize,                !- Baseboard Heating Capacity {W}
    SystemSupplyAirTemperature,  !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    30,                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    ;                        !- Zone PIU Fan Schedule Name

HVACTemplate:Zone:VAV:FanPowered,
    floor4corridor,          !- Zone Name
    VAV_Floor_4,             !- Template VAV System Name
    Thermostat,              !- Template Thermostat Name
    autosize,                !- Primary Supply Air Maximum Flow Rate {m3/s}
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    autosize,                !- Primary Supply Air Minimum Flow Fraction
    autosize,                !- Secondary Supply Air Maximum Flow Rate {m3/s}
    ParallelFromPlenum,      !- Flow Type
    autosize,                !- Parallel Fan On Flow Fraction
    Flow/Area,               !- Outdoor Air Method
    0,                       !- Outdoor Air Flow Rate per Person {m3/s}
    5.08001016002032E-04,    !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
    Electric,                !- Reheat Coil Type
    ,                        !- Reheat Coil Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    149.453374283558,        !- Fan Delta Pressure {Pa}
    0.9,                     !- Fan Motor Efficiency
    ,                        !- Supply Plenum Name
    ,                        !- Return Plenum Name
    None,                    !- Baseboard Heating Type
    ,                        !- Baseboard Heating Availability Schedule Name
    autosize,                !- Baseboard Heating Capacity {W}
    SystemSupplyAirTemperature,  !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    30,                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    ;                        !- Zone PIU Fan Schedule Name

HVACTemplate:Zone:VAV:FanPowered,
    floor4south,             !- Zone Name
    VAV_Floor_4,             !- Template VAV System Name
    Thermostat,              !- Template Thermostat Name
    autosize,                !- Primary Supply Air Maximum Flow Rate {m3/s}
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    autosize,                !- Primary Supply Air Minimum Flow Fraction
    autosize,                !- Secondary Supply Air Maximum Flow Rate {m3/s}
    ParallelFromPlenum,      !- Flow Type
    autosize,                !- Parallel Fan On Flow Fraction
    Flow/Person,             !- Outdoor Air Method
    7.07921164800002E-03,    !- Outdoor Air Flow Rate per Person {m3/s}
    ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
    Electric,                !- Reheat Coil Type
    ,                        !- Reheat Coil Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    149.453374283558,        !- Fan Delta Pressure {Pa}
    0.9,                     !- Fan Motor Efficiency
    ,                        !- Supply Plenum Name
    ,                        !- Return Plenum Name
    None,                    !- Baseboard Heating Type
    ,                        !- Baseboard Heating Availability Schedule Name
    autosize,                !- Baseboard Heating Capacity {W}
    SystemSupplyAirTemperature,  !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    30,                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    ;                        !- Zone PIU Fan Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: HVACTEMPLATE:SYSTEM:PACKAGEDVAV ===========

HVACTemplate:System:PackagedVAV,
    VAV_Floor_1,             !- Name
    Hours of Operation Schedule,  !- System Availability Schedule Name
    autosize,                !- Supply Fan Maximum Flow Rate {m3/s}
    autosize,                !- Supply Fan Minimum Flow Rate {m3/s}
    DrawThrough,             !- Supply Fan Placement
    0.7,                     !- Supply Fan Total Efficiency
    622.722392848158,        !- Supply Fan Delta Pressure {Pa}
    0.91,                    !- Supply Fan Motor Efficiency
    1,                       !- Supply Fan Motor in Air Stream Fraction
    TwoSpeedDX,              !- Cooling Coil Type
    ,                        !- Cooling Coil Availability Schedule Name
    ,                        !- Cooling Coil Setpoint Schedule Name
    12.7777781162733,        !- Cooling Coil Design Setpoint {C}
    autosize,                !- Cooling Coil Gross Rated Total Capacity {W}
    autosize,                !- Cooling Coil Gross Rated Sensible Heat Ratio
    3,                       !- Cooling Coil Gross Rated COP {W/W}
    Gas,                     !- Heating Coil Type
    ,                        !- Heating Coil Availability Schedule Name
    ,                        !- Heating Coil Setpoint Schedule Name
    10,                      !- Heating Coil Design Setpoint {C}
    autosize,                !- Heating Coil Capacity {W}
    0.8,                     !- Gas Heating Coil Efficiency
    0,                       !- Gas Heating Coil Parasitic Electric Load {W}
    autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
    ProportionalMinimum,     !- Minimum Outdoor Air Control Type
    MinOA_MotorizedDamper_Sched,  !- Minimum Outdoor Air Schedule Name
    NoEconomizer,            !- Economizer Type
    NoLockout,               !- Economizer Lockout
    19,                      !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    -17880.240078165,        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    1.77777777777778,        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    ,                        !- Supply Plenum Name
    floor1_Plenum,           !- Return Plenum Name
    VariableSpeedMotor,      !- Supply Fan Part-Load Power Coefficients
    CycleOnAny,              !- Night Cycle Control
    ,                        !- Night Cycle Control Zone Name
    Enthalpy,                !- Heat Recovery Type
    0.7,                     !- Sensible Heat Recovery Effectiveness
    0.77,                    !- Latent Heat Recovery Effectiveness
    None,                    !- Cooling Coil Setpoint Reset Type
    None,                    !- Heating Coil Setpoint Reset Type
    None,                    !- Dehumidification Control Type
    ,                        !- Dehumidification Control Zone Name
    60,                      !- Dehumidification Setpoint {percent}
    None,                    !- Humidifier Type
    ,                        !- Humidifier Availability Schedule Name
    0.000001,                !- Humidifier Rated Capacity {m3/s}
    2690,                    !- Humidifier Rated Electric Power {W}
    ,                        !- Humidifier Control Zone Name
    30,                      !- Humidifier Setpoint {percent}
    NonCoincident,           !- Sizing Option
    ,                        !- Return Fan
    ,                        !- Return Fan Total Efficiency
    ,                        !- Return Fan Delta Pressure {Pa}
    ,                        !- Return Fan Motor Efficiency
    ,                        !- Return Fan Motor in Air Stream Fraction
    ;                        !- Return Fan Part-Load Power Coefficients

HVACTemplate:System:PackagedVAV,
    VAV_Floor_2,             !- Name
    Hours of Operation Schedule,  !- System Availability Schedule Name
    autosize,                !- Supply Fan Maximum Flow Rate {m3/s}
    autosize,                !- Supply Fan Minimum Flow Rate {m3/s}
    DrawThrough,             !- Supply Fan Placement
    0.7,                     !- Supply Fan Total Efficiency
    622.722392848158,        !- Supply Fan Delta Pressure {Pa}
    0.91,                    !- Supply Fan Motor Efficiency
    1,                       !- Supply Fan Motor in Air Stream Fraction
    TwoSpeedDX,              !- Cooling Coil Type
    ,                        !- Cooling Coil Availability Schedule Name
    ,                        !- Cooling Coil Setpoint Schedule Name
    12.7777781162733,        !- Cooling Coil Design Setpoint {C}
    autosize,                !- Cooling Coil Gross Rated Total Capacity {W}
    autosize,                !- Cooling Coil Gross Rated Sensible Heat Ratio
    3,                       !- Cooling Coil Gross Rated COP {W/W}
    Gas,                     !- Heating Coil Type
    ,                        !- Heating Coil Availability Schedule Name
    ,                        !- Heating Coil Setpoint Schedule Name
    10,                      !- Heating Coil Design Setpoint {C}
    autosize,                !- Heating Coil Capacity {W}
    0.8,                     !- Gas Heating Coil Efficiency
    0,                       !- Gas Heating Coil Parasitic Electric Load {W}
    autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
    ProportionalMinimum,     !- Minimum Outdoor Air Control Type
    MinOA_MotorizedDamper_Sched,  !- Minimum Outdoor Air Schedule Name
    NoEconomizer,            !- Economizer Type
    NoLockout,               !- Economizer Lockout
    19,                      !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    -17880.240078165,        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    1.77777777777778,        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    ,                        !- Supply Plenum Name
    floor2_Plenum,           !- Return Plenum Name
    InletVaneDampers,        !- Supply Fan Part-Load Power Coefficients
    CycleOnAny,              !- Night Cycle Control
    ,                        !- Night Cycle Control Zone Name
    Enthalpy,                !- Heat Recovery Type
    0.7,                     !- Sensible Heat Recovery Effectiveness
    0.77,                    !- Latent Heat Recovery Effectiveness
    None,                    !- Cooling Coil Setpoint Reset Type
    None,                    !- Heating Coil Setpoint Reset Type
    None,                    !- Dehumidification Control Type
    ,                        !- Dehumidification Control Zone Name
    60,                      !- Dehumidification Setpoint {percent}
    None,                    !- Humidifier Type
    ,                        !- Humidifier Availability Schedule Name
    0.000001,                !- Humidifier Rated Capacity {m3/s}
    2690,                    !- Humidifier Rated Electric Power {W}
    ,                        !- Humidifier Control Zone Name
    30,                      !- Humidifier Setpoint {percent}
    NonCoincident,           !- Sizing Option
    ,                        !- Return Fan
    ,                        !- Return Fan Total Efficiency
    ,                        !- Return Fan Delta Pressure {Pa}
    ,                        !- Return Fan Motor Efficiency
    ,                        !- Return Fan Motor in Air Stream Fraction
    ;                        !- Return Fan Part-Load Power Coefficients

HVACTemplate:System:PackagedVAV,
    VAV_Floor_3,             !- Name
    Hours of Operation Schedule,  !- System Availability Schedule Name
    autosize,                !- Supply Fan Maximum Flow Rate {m3/s}
    autosize,                !- Supply Fan Minimum Flow Rate {m3/s}
    DrawThrough,             !- Supply Fan Placement
    0.7,                     !- Supply Fan Total Efficiency
    622.722392848158,        !- Supply Fan Delta Pressure {Pa}
    0.91,                    !- Supply Fan Motor Efficiency
    1,                       !- Supply Fan Motor in Air Stream Fraction
    TwoSpeedDX,              !- Cooling Coil Type
    ,                        !- Cooling Coil Availability Schedule Name
    ,                        !- Cooling Coil Setpoint Schedule Name
    12.7777781162733,        !- Cooling Coil Design Setpoint {C}
    autosize,                !- Cooling Coil Gross Rated Total Capacity {W}
    autosize,                !- Cooling Coil Gross Rated Sensible Heat Ratio
    3,                       !- Cooling Coil Gross Rated COP {W/W}
    Gas,                     !- Heating Coil Type
    ,                        !- Heating Coil Availability Schedule Name
    ,                        !- Heating Coil Setpoint Schedule Name
    10,                      !- Heating Coil Design Setpoint {C}
    autosize,                !- Heating Coil Capacity {W}
    0.8,                     !- Gas Heating Coil Efficiency
    0,                       !- Gas Heating Coil Parasitic Electric Load {W}
    autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
    ProportionalMinimum,     !- Minimum Outdoor Air Control Type
    MinOA_MotorizedDamper_Sched,  !- Minimum Outdoor Air Schedule Name
    NoEconomizer,            !- Economizer Type
    NoLockout,               !- Economizer Lockout
    19,                      !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    -17880.240078165,        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    1.77777777777778,        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    ,                        !- Supply Plenum Name
    floor3_Plenum,           !- Return Plenum Name
    VariableSpeedMotor,      !- Supply Fan Part-Load Power Coefficients
    CycleOnAny,              !- Night Cycle Control
    ,                        !- Night Cycle Control Zone Name
    Enthalpy,                !- Heat Recovery Type
    0.7,                     !- Sensible Heat Recovery Effectiveness
    0.77,                    !- Latent Heat Recovery Effectiveness
    None,                    !- Cooling Coil Setpoint Reset Type
    None,                    !- Heating Coil Setpoint Reset Type
    None,                    !- Dehumidification Control Type
    ,                        !- Dehumidification Control Zone Name
    60,                      !- Dehumidification Setpoint {percent}
    None,                    !- Humidifier Type
    ,                        !- Humidifier Availability Schedule Name
    0.000001,                !- Humidifier Rated Capacity {m3/s}
    2690,                    !- Humidifier Rated Electric Power {W}
    ,                        !- Humidifier Control Zone Name
    30,                      !- Humidifier Setpoint {percent}
    NonCoincident,           !- Sizing Option
    ,                        !- Return Fan
    ,                        !- Return Fan Total Efficiency
    ,                        !- Return Fan Delta Pressure {Pa}
    ,                        !- Return Fan Motor Efficiency
    ,                        !- Return Fan Motor in Air Stream Fraction
    ;                        !- Return Fan Part-Load Power Coefficients

HVACTemplate:System:PackagedVAV,
    VAV_Floor_4,             !- Name
    Hours of Operation Schedule,  !- System Availability Schedule Name
    autosize,                !- Supply Fan Maximum Flow Rate {m3/s}
    autosize,                !- Supply Fan Minimum Flow Rate {m3/s}
    DrawThrough,             !- Supply Fan Placement
    0.7,                     !- Supply Fan Total Efficiency
    622.722392848158,        !- Supply Fan Delta Pressure {Pa}
    0.91,                    !- Supply Fan Motor Efficiency
    1,                       !- Supply Fan Motor in Air Stream Fraction
    TwoSpeedDX,              !- Cooling Coil Type
    ,                        !- Cooling Coil Availability Schedule Name
    ,                        !- Cooling Coil Setpoint Schedule Name
    12.7777781162733,        !- Cooling Coil Design Setpoint {C}
    autosize,                !- Cooling Coil Gross Rated Total Capacity {W}
    autosize,                !- Cooling Coil Gross Rated Sensible Heat Ratio
    3,                       !- Cooling Coil Gross Rated COP {W/W}
    Gas,                     !- Heating Coil Type
    ,                        !- Heating Coil Availability Schedule Name
    ,                        !- Heating Coil Setpoint Schedule Name
    10,                      !- Heating Coil Design Setpoint {C}
    autosize,                !- Heating Coil Capacity {W}
    0.8,                     !- Gas Heating Coil Efficiency
    0,                       !- Gas Heating Coil Parasitic Electric Load {W}
    autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
    ProportionalMinimum,     !- Minimum Outdoor Air Control Type
    MinOA_MotorizedDamper_Sched,  !- Minimum Outdoor Air Schedule Name
    NoEconomizer,            !- Economizer Type
    NoLockout,               !- Economizer Lockout
    19,                      !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    -17880.240078165,        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    1.77777777777778,        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    ,                        !- Supply Plenum Name
    floor4_Plenum,           !- Return Plenum Name
    VariableSpeedMotor,      !- Supply Fan Part-Load Power Coefficients
    CycleOnAny,              !- Night Cycle Control
    ,                        !- Night Cycle Control Zone Name
    Enthalpy,                !- Heat Recovery Type
    0.7,                     !- Sensible Heat Recovery Effectiveness
    0.77,                    !- Latent Heat Recovery Effectiveness
    None,                    !- Cooling Coil Setpoint Reset Type
    None,                    !- Heating Coil Setpoint Reset Type
    None,                    !- Dehumidification Control Type
    ,                        !- Dehumidification Control Zone Name
    60,                      !- Dehumidification Setpoint {percent}
    None,                    !- Humidifier Type
    ,                        !- Humidifier Availability Schedule Name
    0.000001,                !- Humidifier Rated Capacity {m3/s}
    2690,                    !- Humidifier Rated Electric Power {W}
    ,                        !- Humidifier Control Zone Name
    30,                      !- Humidifier Setpoint {percent}
    NonCoincident,           !- Sizing Option
    ,                        !- Return Fan
    ,                        !- Return Fan Total Efficiency
    ,                        !- Return Fan Delta Pressure {Pa}
    ,                        !- Return Fan Motor Efficiency
    ,                        !- Return Fan Motor in Air Stream Fraction
    ;                        !- Return Fan Part-Load Power Coefficients


!-   ===========  ALL OBJECTS IN CLASS: SIZING:PARAMETERS ===========

Sizing:Parameters,
    1.2,                     !- Heating Sizing Factor
    1.2;                     !- Cooling Sizing Factor


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLEDICTIONARY ===========

Output:VariableDictionary,
    regular,                 !- Key Field
    Name;                    !- Sort Option


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:SURFACES:DRAWING ===========

Output:Surfaces:Drawing,
    DXF;                     !- Report Type


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:TABLE:SUMMARYREPORTS ===========

Output:Table:SummaryReports,
    AllSummaryAndMonthly;    !- Report 1 Name


!-   ===========  ALL OBJECTS IN CLASS: OUTPUTCONTROL:TABLE:STYLE ===========

OutputControl:Table:Style,
    CommaAndHTML,            !- Column Separator
    InchPound;               !- Unit Conversion


!-   ===========  ALL OBJECTS IN CLASS: OUTPUTCONTROL:REPORTINGTOLERANCES ===========

OutputControl:ReportingTolerances,
    0.556,                   !- Tolerance for Time Heating Setpoint Not Met {deltaC}
    0.556;                   !- Tolerance for Time Cooling Setpoint Not Met {deltaC}


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLE ===========

Output:Variable,
    *,                       !- Key Value
    Heating Coil Gas Energy ,!- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Air System Heating Coil Gas Energy ,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Air System Gas Energy ,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Heat Exchanger Exhaust Air Bypass Mass Flow Rate ,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Heat Exchanger Supply Air Bypass Mass Flow Rate ,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Heat Exchanger Total Cooling Energy ,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Heat Exchanger Total Heating Energy ,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Heat Exchanger Total Cooling Rate ,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Heat Exchanger Total Heating Rate ,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Heating Coil Gas Rate ,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Air Temperature ,   !- Variable Name
    Hourly;                  !- Reporting Frequency


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:METER ===========

Output:Meter,
    Electricity:Facility ,   !- Name
    Hourly;                  !- Reporting Frequency

Output:Meter,
    Gas:Facility ,           !- Name
    Hourly;                  !- Reporting Frequency

